! OpenDSS Lines - Circuito CN07 (SE SCN) | RUN_TAG: 20261019_124715
! Total de Linhas MT: 431 | Total de Linhas BT: 1240

! ------------------- LINHAS DE MEDIA TENSAO (SSDMT - 13.8 kV) -------------------
New Line.MT_CEI_MT_10787 Phases=3 Bus1=SCN_CN07_9032_CEI031_S.1.2.3 Bus2=SCN_CN07_9033_CEI031.1.2.3 LineCode=367_A4_3_1 Length=34.10 Units=m
New Line.MT_CEI_MT_10788 Phases=3 Bus1=SCN_CN07_9033_CEI031.1.2.3 Bus2=SCN_CN07_9034_CEI031.1.2.3 LineCode=367_A4_3_1 Length=35.70 Units=m
New Line.MT_CEI_MT_10789 Phases=3 Bus1=SCN_CN07_9034_CEI031.1.2.3 Bus2=SCN_CN07_9035_CEI031.1.2.3 LineCode=367_A4_3_1 Length=15.60 Units=m
New Line.MT_CEI_MT_10790 Phases=3 Bus1=SCN_CN07_9035_CEI031.1.2.3 Bus2=SCN_CN07_9036_CEI031.1.2.3 LineCode=367_A4_3_1 Length=21.69 Units=m
New Line.MT_CEI_MT_10793 Phases=3 Bus1=SCN_CN07_9038_CEI031.1.2.3 Bus2=SCN_CN07_9039_CEI031.1.2.3 LineCode=367_A4_3_1 Length=35.94 Units=m
New Line.MT_CEI_MT_107930 Phases=3 Bus1=SCN_CN07_9038_CEI031.1.2.3 Bus2=SCN_CN07_9036_CEI031.1.2.3 LineCode=367_A4_3_1 Length=25.95 Units=m
New Line.MT_CEI_MT_10794 Phases=3 Bus1=SCN_CN07_9039_CEI031.1.2.3 Bus2=SCN_CN07_9040_CEI031.1.2.3 LineCode=367_A4_3_1 Length=35.81 Units=m
New Line.MT_CEI_MT_10795 Phases=3 Bus1=SCN_CN07_9040_CEI031.1.2.3 Bus2=SCN_CN07_9066_CEI031.1.2.3 LineCode=367_A4_3_1 Length=35.77 Units=m
New Line.MT_CEI_MT_10796 Phases=3 Bus1=SCN_CN07_9059_CEI031.1.2.3 Bus2=SCN_CN07_9066_CEI031.1.2.3 LineCode=367_A4_3_1 Length=22.69 Units=m
New Line.MT_CEI_MT_10797 Phases=3 Bus1=SCN_CN07_9058_CEI031.1.2.3 Bus2=SCN_CN07_9059_CEI031.1.2.3 LineCode=367_A4_3_1 Length=30.92 Units=m
New Line.MT_CEI_MT_10798 Phases=3 Bus1=SCN_CN07_9004_CEI031.1.2.3 Bus2=SCN_CN07_9058_CEI031.1.2.3 LineCode=367_A4_3_1 Length=26.66 Units=m
New Line.MT_CEI_MT_10891 Phases=3 Bus1=SCN_CN07_9032_CEIRJ002.1.2.3 Bus2=SCN_CN07_9044_CEI280_ATV.1.2.3 LineCode=367_A4_3_1 Length=16.80 Units=m
New Line.MT_CEI_MT_10892 Phases=3 Bus1=SCN_CN07_9043_CEI280_ATV.1.2.3 Bus2=SCN_CN07_9044_CEI280_ATV_S.1.2.3 LineCode=367_A4_3_1 Length=10.03 Units=m
New Line.MT_CEI_MT_10893 Phases=3 Bus1=SCN_CN07_9033_CEIRJ002.1.2.3 Bus2=SCN_CN07_9043_CEI280_ATV_S.1.2.3 LineCode=367_A4_3_1 Length=11.24 Units=m
New Line.MT_CEI_MT_10894 Phases=3 Bus1=SCN_CN07_9033_CEIRJ002.1.2.3 Bus2=SCN_CN07_9034_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=37.09 Units=m
New Line.MT_CEI_MT_10895 Phases=3 Bus1=SCN_CN07_9034_CEIRJ002.1.2.3 Bus2=SCN_CN07_9035_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=13.01 Units=m
New Line.MT_CEI_MT_10896 Phases=3 Bus1=SCN_CN07_9035_CEIRJ002.1.2.3 Bus2=SCN_CN07_9036_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=38.53 Units=m
New Line.MT_CEI_MT_10897 Phases=3 Bus1=SCN_CN07_9036_CEIRJ002.1.2.3 Bus2=SCN_CN07_9037_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=37.89 Units=m
New Line.MT_CEI_MT_10898 Phases=3 Bus1=SCN_CN07_9037_CEIRJ002.1.2.3 Bus2=SCN_CN07_9041_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=20.61 Units=m
New Line.MT_CEI_MT_10899 Phases=3 Bus1=SCN_CN07_9079_CEI031.1.2.3 Bus2=SCN_CN07_9041_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=31.52 Units=m
New Line.MT_CEI_MT_10900 Phases=3 Bus1=SCN_CN07_9078_CEI031.1.2.3 Bus2=SCN_CN07_9079_CEI031.1.2.3 LineCode=367_A4_3_1 Length=39.98 Units=m
New Line.MT_CEI_MT_10901 Phases=3 Bus1=SCN_CN07_9077_CEI031.1.2.3 Bus2=SCN_CN07_9078_CEI031.1.2.3 LineCode=367_A4_3_1 Length=34.14 Units=m
New Line.MT_CEI_MT_10902 Phases=3 Bus1=SCN_CN07_9075_CEI031.1.2.3 Bus2=SCN_CN07_9077_CEI031.1.2.3 LineCode=367_A4_3_1 Length=34.75 Units=m
New Line.MT_CEI_MT_10903 Phases=3 Bus1=SCN_CN07_9075_CEI031.1.2.3 Bus2=SCN_CN07_9074_CEI031.1.2.3 LineCode=367_A4_3_1 Length=32.73 Units=m
New Line.MT_CEI_MT_10904 Phases=3 Bus1=SCN_CN07_9073_CEI031.1.2.3 Bus2=SCN_CN07_9090_CEI031.1.2.3 LineCode=349_A4_3_1 Length=36.29 Units=m
New Line.MT_CEI_MT_10905 Phases=3 Bus1=SCN_CN07_9089_CEI031.1.2.3 Bus2=SCN_CN07_9090_CEI031_S.1.2.3 LineCode=349_A4_3_1 Length=14.49 Units=m
New Line.MT_CEI_MT_10906 Phases=3 Bus1=SCN_CN07_9088_CEI031.1.2.3 Bus2=SCN_CN07_9089_CEI031.1.2.3 LineCode=349_A4_3_1 Length=23.08 Units=m
New Line.MT_CEI_MT_10907 Phases=3 Bus1=SCN_CN07_9087_CEI031.1.2.3 Bus2=SCN_CN07_9088_CEI031.1.2.3 LineCode=349_A4_3_1 Length=19.90 Units=m
New Line.MT_CEI_MT_10908 Phases=3 Bus1=SCN_CN07_9086_CEI031.1.2.3 Bus2=SCN_CN07_9087_CEI031.1.2.3 LineCode=349_A4_3_1 Length=31.47 Units=m
New Line.MT_CEI_MT_10910 Phases=3 Bus1=SCN_CN07_9072_CEI031.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_123456.1.2.3 LineCode=349_A4_3_1 Length=8.91 Units=m
New Line.MT_CEI_MT_10911 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_123456.1.2.3 Bus2=SCN_CN07_9074_CEI031.1.2.3 LineCode=367_A4_3_1 Length=24.98 Units=m
New Line.MT_CEI_MT_10912 Phases=3 Bus1=SCN_CN07_9071_CEI031.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_123456.1.2.3 LineCode=367_A4_3_1 Length=9.08 Units=m
New Line.MT_CEI_MT_10913 Phases=3 Bus1=SCN_CN07_9070_CEI031.1.2.3 Bus2=SCN_CN07_9071_CEI031_S.1.2.3 LineCode=367_A4_3_1 Length=27.82 Units=m
New Line.MT_CEI_MT_10914 Phases=3 Bus1=SCN_CN07_9034_CEI031.1.2.3 Bus2=SCN_CN07_9070_CEI031.1.2.3 LineCode=367_A4_3_1 Length=29.71 Units=m
New Line.MT_CEI_MT_10915 Phases=3 Bus1=SCN_CN07_9034_CEI031.1.2.3 Bus2=SCN_CN07_9067_CEI031.1.2.3 LineCode=367_A4_3_1 Length=18.64 Units=m
New Line.MT_CEI_MT_10916 Phases=3 Bus1=SCN_CN07_9067_CEI031.1.2.3 Bus2=SCN_CN07_9068_CEI031.1.2.3 LineCode=367_A4_3_1 Length=34.81 Units=m
New Line.MT_CEI_MT_10917 Phases=3 Bus1=SCN_CN07_9068_CEI031.1.2.3 Bus2=SCN_CN07_9069_CEI031.1.2.3 LineCode=367_A4_3_1 Length=34.35 Units=m
New Line.MT_CEI_MT_10918 Phases=3 Bus1=SCN_CN07_9545_CEI027.1.2.3 Bus2=SCN_CN07_9069_CEI031_S.1.2.3 LineCode=367_A4_3_1 Length=33.59 Units=m
New Line.MT_CEI_MT_10919 Phases=3 Bus1=SCN_CN07_9545_CEI027_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1279.1.2.3 LineCode=367_A4_3_1 Length=12.68 Units=m
New Line.MT_CEI_MT_10920 Phases=3 Bus1=SCN_CN07_9527_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1279.1.2.3 LineCode=367_A4_3_1 Length=14.12 Units=m
New Line.MT_CEI_MT_10921 Phases=3 Bus1=SCN_CN07_9527_CEI027.1.2.3 Bus2=SCN_CN07_9528_CEI027.1.2.3 LineCode=367_A4_3_1 Length=29.21 Units=m
New Line.MT_CEI_MT_11107 Phases=3 Bus1=SCN_CN07_9550_CEI027.1.2.3 Bus2=SCN_CN07_9552_CEI027.1.2.3 LineCode=367_A4_3_1 Length=40.43 Units=m
New Line.MT_CEI_MT_11108 Phases=3 Bus1=SCN_CN07_9549_CEI027.1.2.3 Bus2=SCN_CN07_9550_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.51 Units=m
New Line.MT_CEI_MT_11109 Phases=3 Bus1=SCN_CN07_9548_CEI027.1.2.3 Bus2=SCN_CN07_9549_CEI027.1.2.3 LineCode=367_A4_3_1 Length=38.97 Units=m
New Line.MT_CEI_MT_11110 Phases=3 Bus1=SCN_CN07_9547_CEI027.1.2.3 Bus2=SCN_CN07_9548_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.33 Units=m
New Line.MT_CEI_MT_11111 Phases=3 Bus1=SCN_CN07_9546_CEI027.1.2.3 Bus2=SCN_CN07_9547_CEI027.1.2.3 LineCode=367_A4_3_1 Length=38.96 Units=m
New Line.MT_CEI_MT_11112 Phases=3 Bus1=SCN_CN07_9546_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1279.1.2.3 LineCode=367_A4_3_1 Length=13.70 Units=m
New Line.MT_CEI_MT_11113 Phases=3 Bus1=SCN_CN07_9544_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1279.1.2.3 LineCode=367_A4_3_1 Length=25.52 Units=m
New Line.MT_CEI_MT_11114 Phases=3 Bus1=SCN_CN07_9542_CEI027.1.2.3 Bus2=SCN_CN07_9544_CEI027.1.2.3 LineCode=367_A4_3_1 Length=76.79 Units=m
New Line.MT_CEI_MT_11115 Phases=3 Bus1=SCN_CN07_9541_CEI027.1.2.3 Bus2=SCN_CN07_9542_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.23 Units=m
New Line.MT_CEI_MT_11116 Phases=3 Bus1=SCN_CN07_9540_CEI027.1.2.3 Bus2=SCN_CN07_9541_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.19 Units=m
New Line.MT_CEI_MT_11117 Phases=3 Bus1=SCN_CN07_9539_CEI027.1.2.3 Bus2=SCN_CN07_9540_CEI027.1.2.3 LineCode=367_A4_3_1 Length=37.76 Units=m
New Line.MT_CEI_MT_11118 Phases=3 Bus1=SCN_CN07_9539_CEI027.1.2.3 Bus2=SCN_CN07_9806_CEI026.1.2.3 LineCode=367_A4_3_1 Length=39.77 Units=m
New Line.MT_CEI_MT_11119 Phases=3 Bus1=SCN_CN07_9806_CEI026.1.2.3 Bus2=SCN_CN07_9808_CEI026_S.1.2.3 LineCode=367_A4_3_1 Length=40.15 Units=m
New Line.MT_CEI_MT_11120 Phases=3 Bus1=SCN_CN07_9803_CEI026.1.2.3 Bus2=SCN_CN07_9808_CEI026.1.2.3 LineCode=349_A4_3_1 Length=31.73 Units=m
New Line.MT_CEI_MT_11121 Phases=3 Bus1=SCN_CN07_9500_CEI026.1.2.3 Bus2=SCN_CN07_9803_CEI026.1.2.3 LineCode=349_A4_3_1 Length=35.91 Units=m
New Line.MT_CEI_MT_11122 Phases=3 Bus1=SCN_CN07_9808_CEI026.1.2.3 Bus2=SCN_CN07_9811_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.95 Units=m
New Line.MT_CEI_MT_11123 Phases=3 Bus1=SCN_CN07_9810_CEI026.1.2.3 Bus2=SCN_CN07_9811_CEI026.1.2.3 LineCode=349_A4_3_1 Length=46.21 Units=m
New Line.MT_CEI_MT_11124 Phases=3 Bus1=SCN_CN07_9811_CEI026.1.2.3 Bus2=SCN_CN07_9813_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.94 Units=m
New Line.MT_CEI_MT_11125 Phases=3 Bus1=SCN_CN07_9813_CEI026.1.2.3 Bus2=SCN_CN07_9814_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.32 Units=m
New Line.MT_CEI_MT_11126 Phases=3 Bus1=SCN_CN07_9814_CEI026.1.2.3 Bus2=SCN_CN07_9815_CEI026.1.2.3 LineCode=367_A4_3_1 Length=40.40 Units=m
New Line.MT_CEI_MT_11127 Phases=3 Bus1=SCN_CN07_9815_CEI026.1.2.3 Bus2=SCN_CN07_9816_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.94 Units=m
New Line.MT_CEI_MT_11128 Phases=3 Bus1=SCN_CN07_9816_CEI026.1.2.3 Bus2=SCN_CN07_9817_CEI026.1.2.3 LineCode=367_A4_3_1 Length=39.59 Units=m
New Line.MT_CEI_MT_11129 Phases=3 Bus1=SCN_CN07_9817_CEI026.1.2.3 Bus2=SCN_CN07_9818_CEI026.1.2.3 LineCode=367_A4_3_1 Length=16.79 Units=m
New Line.MT_CEI_MT_11130 Phases=3 Bus1=SCN_CN07_9818_CEI026.1.2.3 Bus2=SCN_CN07_9511_CEI026.1.2.3 LineCode=349_A4_3_1 Length=35.02 Units=m
New Line.MT_CEI_MT_11131 Phases=3 Bus1=SCN_CN07_9818_CEI026.1.2.3 Bus2=SCN_CN07_9819_CEI026.1.2.3 LineCode=367_A4_3_1 Length=22.30 Units=m
New Line.MT_CEI_MT_11132 Phases=3 Bus1=SCN_CN07_9819_CEI026.1.2.3 Bus2=SCN_CN07_9821_CEI026.1.2.3 LineCode=367_A4_3_1 Length=39.55 Units=m
New Line.MT_CEI_MT_11133 Phases=3 Bus1=SCN_CN07_9292_CEI026.1.2.3 Bus2=SCN_CN07_9516_CEI026.1.2.3 LineCode=367_A4_3_1 Length=28.67 Units=m
New Line.MT_CEI_MT_11137 Phases=3 Bus1=SCN_CN07_9821_CEI026.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1291.1.2.3 LineCode=367_A4_3_1 Length=14.73 Units=m
New Line.MT_CEI_MT_11138 Phases=3 Bus1=SCN_CN07_9516_CEI026.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1291.1.2.3 LineCode=367_A4_3_1 Length=13.83 Units=m
New Line.MT_CEI_MT_11139 Phases=3 Bus1=SCN_CN07_9823_CEI026_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1291.1.2.3 LineCode=367_A4_3_1 Length=13.86 Units=m
New Line.MT_CEI_MT_11140 Phases=3 Bus1=SCN_CN07_9823_CEI026.1.2.3 Bus2=SCN_CN07_9824_CEI026.1.2.3 LineCode=367_A4_3_1 Length=30.90 Units=m
New Line.MT_CEI_MT_11141 Phases=3 Bus1=SCN_CN07_9824_CEI026.1.2.3 Bus2=SCN_CN07_9825_CEI026.1.2.3 LineCode=367_A4_3_1 Length=22.30 Units=m
New Line.MT_CEI_MT_11142 Phases=3 Bus1=SCN_CN07_9831_CEI026.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1291.1.2.3 LineCode=367_A4_3_1 Length=24.76 Units=m
New Line.MT_CEI_MT_11143 Phases=3 Bus1=SCN_CN07_9831_CEI026.1.2.3 Bus2=SCN_CN07_9834_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.68 Units=m
New Line.MT_CEI_MT_11144 Phases=3 Bus1=SCN_CN07_9834_CEI026.1.2.3 Bus2=SCN_CN07_9837_CEI026.1.2.3 LineCode=367_A4_3_1 Length=39.79 Units=m
New Line.MT_CEI_MT_11145 Phases=3 Bus1=SCN_CN07_9837_CEI026.1.2.3 Bus2=SCN_CN07_9841_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.37 Units=m
New Line.MT_CEI_MT_11146 Phases=3 Bus1=SCN_CN07_9841_CEI026.1.2.3 Bus2=SCN_CN07_9843_CEI026.1.2.3 LineCode=367_A4_3_1 Length=19.54 Units=m
New Line.MT_CEI_MT_11147 Phases=3 Bus1=SCN_CN07_9843_CEI026.1.2.3 Bus2=SCN_CN07_9527_CEI026.1.2.3 LineCode=367_A4_3_1 Length=34.20 Units=m
New Line.MT_CEI_MT_11148 Phases=3 Bus1=SCN_CN07_9843_CEI026.1.2.3 Bus2=SCN_CN07_9844_CEI026.1.2.3 LineCode=367_A4_3_1 Length=20.54 Units=m
New Line.MT_CEI_MT_11149 Phases=3 Bus1=SCN_CN07_9844_CEI026.1.2.3 Bus2=SCN_CN07_9847_CEI026.1.2.3 LineCode=367_A4_3_1 Length=39.84 Units=m
New Line.MT_CEI_MT_11150 Phases=3 Bus1=SCN_CN07_9847_CEI026.1.2.3 Bus2=SCN_CN07_9849_CEI026_S.1.2.3 LineCode=367_A4_3_1 Length=39.00 Units=m
New Line.MT_CEI_MT_11151 Phases=3 Bus1=SCN_CN07_9279_CEI026.1.2.3 Bus2=SCN_CN07_9849_CEI026.1.2.3 LineCode=349_A4_3_1 Length=36.60 Units=m
New Line.MT_CEI_MT_11152 Phases=3 Bus1=SCN_CN07_9279_CEI026.1.2.3 Bus2=SCN_CN07_9280_CEI026.1.2.3 LineCode=349_A4_3_1 Length=28.68 Units=m
New Line.MT_CEI_MT_11155 Phases=3 Bus1=SCN_CN07_9849_CEI026.1.2.3 Bus2=SCN_CN07_9854_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.61 Units=m
New Line.MT_CEI_MT_11156 Phases=3 Bus1=SCN_CN07_9854_CEI026.1.2.3 Bus2=SCN_CN07_9856_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.51 Units=m
New Line.MT_CEI_MT_11157 Phases=3 Bus1=SCN_CN07_9255_CEI026.1.2.3 Bus2=SCN_CN07_9856_CEI026.1.2.3 LineCode=367_A4_3_1 Length=40.19 Units=m
New Line.MT_CEI_MT_11158 Phases=3 Bus1=SCN_CN07_9254_CEI026.1.2.3 Bus2=SCN_CN07_9255_CEI026.1.2.3 LineCode=367_A4_3_1 Length=36.93 Units=m
New Line.MT_CEI_MT_11159 Phases=3 Bus1=SCN_CN07_9252_CEI026.1.2.3 Bus2=SCN_CN07_9254_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.79 Units=m
New Line.MT_CEI_MT_170644 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_123456.1.2.3 Bus2=SCN_CN07_9073_CEI031_S.1.2.3 LineCode=349_A4_3_1 Length=8.65 Units=m
New Line.MT_65472421 Phases=3 Bus1=SCN_CN07_9044_CEI280_ATV.1.2.3 Bus2=SCN_CN07_11270459.1.2.3 LineCode=511_A4_3_2 Length=11.33 Units=m
New Line.MT_65472424 Phases=3 Bus1=SCN_CN07_11270459.1.2.3 Bus2=SCN_CN07_11270458.1.2.3 LineCode=511_A4_3_2 Length=8.41 Units=m
New Line.MT_65472753 Phases=3 Bus1=SCN_CN07_11270459.1.2.3 Bus2=SCN_CN07_11011241.1.2.3 LineCode=511_A4_3_2 Length=13.58 Units=m
New Line.MT_TR_SUB_MT_FIC_1364 Phases=3 Bus1=SCN_CN07_PT_CH1_1357_S.1.2.3 Bus2=SCN_CN07_PT_TF_1364.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_1365 Phases=3 Bus1=SCN_CN07_PT_CH1_1358_S.1.2.3 Bus2=SCN_CN07_PT_TF_1365.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_1366 Phases=3 Bus1=SCN_CN07_PT_CH1_1359_S.1.2.3 Bus2=SCN_CN07_PT_TF_1366.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_2386 Phases=3 Bus1=SCN_CN07_11270458.1.2.3 Bus2=SCN_CN07_PT_CH1_1357.1.2.3 LineCode=511_A4_3_2 Length=9.74 Units=m
New Line.MT_TR_SUB_MT_FIC_2986 Phases=3 Bus1=SCN_CN07_11270458.1.2.3 Bus2=SCN_CN07_PT_CH1_1358.1.2.3 LineCode=511_A4_3_2 Length=9.61 Units=m
New Line.MT_TR_SUB_MT_FIC_3226 Phases=3 Bus1=SCN_CN07_11270458.1.2.3 Bus2=SCN_CN07_PT_CH1_1359.1.2.3 LineCode=511_A4_3_2 Length=9.49 Units=m
New Line.MT_CEI_MT_11153 Phases=3 Bus1=SCN_CN07_9259_CEI026.1.2.3 Bus2=SCN_CN07_9280_CEI026.1.2.3 LineCode=349_A4_3_1 Length=13.85 Units=m
New Line.MT_CEI_MT_11154 Phases=3 Bus1=SCN_CN07_9258_CEI026.1.2.3 Bus2=SCN_CN07_9259_CEI026.1.2.3 LineCode=349_A4_3_1 Length=31.89 Units=m
New Line.MT_CEI_MT_11160 Phases=3 Bus1=SCN_CN07_9251_CEI026.1.2.3 Bus2=SCN_CN07_9252_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.85 Units=m
New Line.MT_CEI_MT_11161 Phases=3 Bus1=SCN_CN07_9251_CEI026.1.2.3 Bus2=SCN_CN07_9250_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.63 Units=m
New Line.MT_CEI_MT_11162 Phases=3 Bus1=SCN_CN07_9248_CEI026.1.2.3 Bus2=SCN_CN07_9250_CEI026.1.2.3 LineCode=367_A4_3_1 Length=38.01 Units=m
New Line.MT_CEI_MT_11163 Phases=3 Bus1=SCN_CN07_9247_CEI026.1.2.3 Bus2=SCN_CN07_9248_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.98 Units=m
New Line.MT_CEI_MT_11164 Phases=3 Bus1=SCN_CN07_9245_CEI026.1.2.3 Bus2=SCN_CN07_9247_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.40 Units=m
New Line.MT_CEI_MT_11165 Phases=3 Bus1=SCN_CN07_9244_CEI026.1.2.3 Bus2=SCN_CN07_9245_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.89 Units=m
New Line.MT_CEI_MT_11166 Phases=3 Bus1=SCN_CN07_9242_CEI026.1.2.3 Bus2=SCN_CN07_9244_CEI026.1.2.3 LineCode=367_A4_3_1 Length=37.37 Units=m
New Line.MT_CEI_MT_11167 Phases=3 Bus1=SCN_CN07_9201_CEI026.1.2.3 Bus2=SCN_CN07_9242_CEI026.1.2.3 LineCode=367_A4_3_1 Length=34.99 Units=m
New Line.MT_CEI_MT_11168 Phases=3 Bus1=SCN_CN07_9001_CEI13B.1.2.3 Bus2=SCN_CN07_9201_CEI026.1.2.3 LineCode=367_A4_3_1 Length=36.14 Units=m
New Line.MT_CEI_MT_11169 Phases=3 Bus1=SCN_CN07_9001_CEI13B.1.2.3 Bus2=SCN_CN07_9234_CEI026.1.2.3 LineCode=349_A4_3_1 Length=14.47 Units=m
New Line.MT_CEI_MT_11170A6563 Phases=3 Bus1=SCN_CN07_9234_CEI026.1.2.3 Bus2=SCN_CN07_9232_CEI026.1.2.3 LineCode=367_A4_3_1 Length=20.72 Units=m
New Line.MT_CEI_MT_11171 Phases=3 Bus1=SCN_CN07_9118_CEI026.1.2.3 Bus2=SCN_CN07_9242_CEI026.1.2.3 LineCode=349_A4_3_1 Length=32.54 Units=m
New Line.MT_CEI_MT_12611 Phases=3 Bus1=SCN_CN07_9109_CEI012_S.1.2.3 Bus2=SCN_CN07_9114_CEI012.1.2.3 LineCode=367_A4_3_1 Length=38.50 Units=m
New Line.MT_CEI_MT_12612A Phases=3 Bus1=SCN_CN07_9016_CEI13B_S.1.2.3 Bus2=SCN_CN07_9015_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=34.34 Units=m
New Line.MT_CEI_MT_12612B Phases=3 Bus1=SCN_CN07_9016_CEI13B.1.2.3 Bus2=SCN_CN07_9115_CEI012.1.2.3 LineCode=367_A4_3_1 Length=34.39 Units=m
New Line.MT_CEI_MT_12612C Phases=3 Bus1=SCN_CN07_9115_CEI012.1.2.3 Bus2=SCN_CN07_9114_CEI012.1.2.3 LineCode=367_A4_3_1 Length=34.60 Units=m
New Line.MT_CEI_MT_12613 Phases=3 Bus1=SCN_CN07_9038_CEI013.1.2.3 Bus2=SCN_CN07_9015_CEI13B.1.2.3 LineCode=349_A4_3_1 Length=37.62 Units=m
New Line.MT_CEI_MT_12614 Phases=3 Bus1=SCN_CN07_9038_CEI013.1.2.3 Bus2=SCN_CN07_9143_CEI280_ATV.1.2.3 LineCode=349_A4_3_1 Length=39.74 Units=m
New Line.MT_CEI_MT_12615 Phases=3 Bus1=SCN_CN07_9035_CEI013.1.2.3 Bus2=SCN_CN07_9038_CEI013.1.2.3 LineCode=349_A4_3_1 Length=36.07 Units=m
New Line.MT_CEI_MT_12616 Phases=3 Bus1=SCN_CN07_9034_CEI013.1.2.3 Bus2=SCN_CN07_9035_CEI013.1.2.3 LineCode=349_A4_3_1 Length=23.34 Units=m
New Line.MT_CEI_MT_12617 Phases=3 Bus1=SCN_CN07_9033_CEI013.1.2.3 Bus2=SCN_CN07_9034_CEI013.1.2.3 LineCode=349_A4_3_1 Length=17.60 Units=m
New Line.MT_CEI_MT_12618 Phases=3 Bus1=SCN_CN07_9033_CEI013.1.2.3 Bus2=SCN_CN07_9064_CEI013.1.2.3 LineCode=349_A4_3_1 Length=37.37 Units=m
New Line.MT_CEI_MT_12619 Phases=3 Bus1=SCN_CN07_9064_CEI013.1.2.3 Bus2=SCN_CN07_9065_CEI013.1.2.3 LineCode=349_A4_3_1 Length=23.42 Units=m
New Line.MT_CEI_MT_12621 Phases=3 Bus1=SCN_CN07_9014_CEI13B.1.2.3 Bus2=SCN_CN07_9015_CEI13B_S.1.2.3 LineCode=367_A4_3_1 Length=24.18 Units=m
New Line.MT_CEI_MT_12622 Phases=3 Bus1=SCN_CN07_9013_CEI13B.1.2.3 Bus2=SCN_CN07_9014_CEI13B_S.1.2.3 LineCode=367_A4_3_1 Length=26.74 Units=m
New Line.MT_CEI_MT_12623 Phases=3 Bus1=SCN_CN07_9012_CEI13B.1.2.3 Bus2=SCN_CN07_9013_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=54.49 Units=m
New Line.MT_CEI_MT_12624 Phases=3 Bus1=SCN_CN07_9011_CEI13B.1.2.3 Bus2=SCN_CN07_9012_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=29.25 Units=m
New Line.MT_CEI_MT_12625 Phases=3 Bus1=SCN_CN07_9010_CEI13B.1.2.3 Bus2=SCN_CN07_9011_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=28.78 Units=m
New Line.MT_CEI_MT_12626 Phases=3 Bus1=SCN_CN07_9008_CEI13B.1.2.3 Bus2=SCN_CN07_9010_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=32.74 Units=m
New Line.MT_CEI_MT_12627 Phases=3 Bus1=SCN_CN07_9007_CEI13B.1.2.3 Bus2=SCN_CN07_9008_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=32.57 Units=m
New Line.MT_CEI_MT_12628 Phases=3 Bus1=SCN_CN07_9006_CEI13B.1.2.3 Bus2=SCN_CN07_9007_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=31.30 Units=m
New Line.MT_CEI_MT_12629 Phases=3 Bus1=SCN_CN07_9005_CEI13B.1.2.3 Bus2=SCN_CN07_9006_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=32.03 Units=m
New Line.MT_CEI_MT_12630 Phases=3 Bus1=SCN_CN07_9001_CEI13B.1.2.3 Bus2=SCN_CN07_9005_CEI13B.1.2.3 LineCode=367_A4_3_1 Length=52.86 Units=m
New Line.MT_CEI_MT_10799 Phases=3 Bus1=SCN_CN07_9004_CEI031.1.2.3 Bus2=SCN_CN07_9043_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=27.59 Units=m
New Line.MT_CEI_MT_10800 Phases=3 Bus1=SCN_CN07_9026_CEI32A.1.2.3 Bus2=SCN_CN07_9043_CEIRJ002.1.2.3 LineCode=367_A4_3_1 Length=20.40 Units=m
New Line.MT_CEI_MT_10801 Phases=3 Bus1=SCN_CN07_9026_CEI32A.1.2.3 Bus2=SCN_CN07_9027_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=30.18 Units=m
New Line.MT_CEI_MT_10802 Phases=3 Bus1=SCN_CN07_9027_CEI32A.1.2.3 Bus2=SCN_CN07_9043_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=42.09 Units=m
New Line.MT_CEI_MT_10803 Phases=3 Bus1=SCN_CN07_9043_CEI32A.1.2.3 Bus2=SCN_CN07_9044_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=35.53 Units=m
New Line.MT_CEI_MT_10806 Phases=3 Bus1=SCN_CN07_9054_CEI32A.1.2.3 Bus2=SCN_CN07_9055_CEI32A.1.2.3 LineCode=349_A4_3_1 Length=28.34 Units=m
New Line.MT_CEI_MT_108066 Phases=3 Bus1=SCN_CN07_9053_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_7100050.1.2.3 LineCode=349_A4_3_1 Length=21.85 Units=m
New Line.MT_CEI_MT_108067 Phases=3 Bus1=SCN_CN07_9054_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_7100050.1.2.3 LineCode=349_A4_3_1 Length=10.98 Units=m
New Line.MT_CEI_MT_10808 Phases=3 Bus1=SCN_CN07_9047_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_7100050.1.2.3 LineCode=349_A4_3_1 Length=9.09 Units=m
New Line.MT_CEI_MT_10809 Phases=3 Bus1=SCN_CN07_9046_CEI32A.1.2.3 Bus2=SCN_CN07_9047_CEI32A.1.2.3 LineCode=349_A4_3_1 Length=31.28 Units=m
New Line.MT_CEI_MT_108090 Phases=3 Bus1=SCN_CN07_9048_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_7100050.1.2.3 LineCode=349_A4_3_1 Length=16.18 Units=m
New Line.MT_CEI_MT_10818 Phases=3 Bus1=SCN_CN07_9298_CEI035.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_61.1.2.3 LineCode=367_A4_3_1 Length=7.09 Units=m
New Line.MT_CEI_MT_10819 Phases=3 Bus1=SCN_CN07_9298_CEI035.1.2.3 Bus2=SCN_CN07_9059_CEIRJ005.1.2.3 LineCode=367_A4_3_1 Length=40.97 Units=m
New Line.MT_CEI_MT_10820 Phases=3 Bus1=SCN_CN07_9592_CEI027.1.2.3 Bus2=SCN_CN07_9059_CEIRJ005.1.2.3 LineCode=367_A4_3_1 Length=40.30 Units=m
New Line.MT_CEI_MT_10821 Phases=3 Bus1=SCN_CN07_9591_CEI027.1.2.3 Bus2=SCN_CN07_9592_CEI027.1.2.3 LineCode=367_A4_3_1 Length=41.17 Units=m
New Line.MT_CEI_MT_10822 Phases=3 Bus1=SCN_CN07_9590_CEI027.1.2.3 Bus2=SCN_CN07_9591_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.76 Units=m
New Line.MT_CEI_MT_10823 Phases=3 Bus1=SCN_CN07_9589_CEI027.1.2.3 Bus2=SCN_CN07_9590_CEI027.1.2.3 LineCode=367_A4_3_1 Length=41.52 Units=m
New Line.MT_CEI_MT_10824 Phases=3 Bus1=SCN_CN07_9587_CEI027.1.2.3 Bus2=SCN_CN07_9589_CEI027.1.2.3 LineCode=367_A4_3_1 Length=38.72 Units=m
New Line.MT_CEI_MT_10825 Phases=3 Bus1=SCN_CN07_9586_CEI027_S.1.2.3 Bus2=SCN_CN07_9587_CEI027.1.2.3 LineCode=367_A4_3_1 Length=41.20 Units=m
New Line.MT_CEI_MT_10826 Phases=3 Bus1=SCN_CN07_9494_CEI027.1.2.3 Bus2=SCN_CN07_9586_CEI027.1.2.3 LineCode=349_A4_3_1 Length=31.68 Units=m
New Line.MT_CEI_MT_10827 Phases=3 Bus1=SCN_CN07_9494_CEI027.1.2.3 Bus2=SCN_CN07_9491_CEI027.1.2.3 LineCode=349_A4_3_1 Length=31.62 Units=m
New Line.MT_CEI_MT_11041 Phases=3 Bus1=SCN_CN07_9137_CEI054.1.2.3 Bus2=SCN_CN07_9143_CEI054.1.2.3 LineCode=367_A4_3_1 Length=19.48 Units=m
New Line.MT_CEI_MT_11042 Phases=3 Bus1=SCN_CN07_9143_CEI054.1.2.3 Bus2=SCN_CN07_9147_CEI054.1.2.3 LineCode=367_A4_3_1 Length=38.06 Units=m
New Line.MT_CEI_MT_11043 Phases=3 Bus1=SCN_CN07_9147_CEI054.1.2.3 Bus2=SCN_CN07_9151_CEI054.1.2.3 LineCode=367_A4_3_1 Length=28.37 Units=m
New Line.MT_CEI_MT_11045 Phases=3 Bus1=SCN_CN07_9151_CEI054.1.2.3 Bus2=SCN_CN07_9152_CEI054.1.2.3 LineCode=367_A4_3_1 Length=36.62 Units=m
New Line.MT_CEI_MT_11046 Phases=3 Bus1=SCN_CN07_9152_CEI054.1.2.3 Bus2=SCN_CN07_9153_CEI054.1.2.3 LineCode=367_A4_3_1 Length=29.14 Units=m
New Line.MT_CEI_MT_11047 Phases=3 Bus1=SCN_CN07_9153_CEI054.1.2.3 Bus2=SCN_CN07_9154_CEI054.1.2.3 LineCode=367_A4_3_1 Length=28.87 Units=m
New Line.MT_CEI_MT_11048 Phases=3 Bus1=SCN_CN07_9154_CEI054.1.2.3 Bus2=SCN_CN07_9156_CEI054.1.2.3 LineCode=367_A4_3_1 Length=44.86 Units=m
New Line.MT_CEI_MT_11049 Phases=3 Bus1=SCN_CN07_9156_CEI054.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1288.1.2.3 LineCode=367_A4_3_1 Length=12.96 Units=m
New Line.MT_CEI_MT_11050 Phases=3 Bus1=SCN_CN07_9163_CEI054.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1288.1.2.3 LineCode=349_A4_3_1 Length=17.59 Units=m
New Line.MT_CEI_MT_11051 Phases=3 Bus1=SCN_CN07_9079_CEI32A.1.2.3 Bus2=SCN_CN07_9081_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=21.19 Units=m
New Line.MT_CEI_MT_11053 Phases=3 Bus1=SCN_CN07_9108_CEI32A.1.2.3 Bus2=SCN_CN07_9081_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=31.94 Units=m
New Line.MT_CEI_MT_11054 Phases=3 Bus1=SCN_CN07_9107_CEI32A.1.2.3 Bus2=SCN_CN07_9108_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=35.76 Units=m
New Line.MT_CEI_MT_11055 Phases=3 Bus1=SCN_CN07_9106_CEI32A.1.2.3 Bus2=SCN_CN07_9107_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=35.95 Units=m
New Line.MT_CEI_MT_11056 Phases=3 Bus1=SCN_CN07_9105_CEI32A.1.2.3 Bus2=SCN_CN07_9106_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=35.44 Units=m
New Line.MT_CEI_MT_11057 Phases=3 Bus1=SCN_CN07_9104_CEI32A.1.2.3 Bus2=SCN_CN07_9105_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=29.85 Units=m
New Line.MT_CEI_MT_11060 Phases=3 Bus1=SCN_CN07_9109_CEI32A.1.2.3 Bus2=SCN_CN07_9110_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=35.83 Units=m
New Line.MT_CEI_MT_11061 Phases=3 Bus1=SCN_CN07_9110_CEI32A.1.2.3 Bus2=SCN_CN07_9111_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=34.94 Units=m
New Line.MT_CEI_MT_11062 Phases=3 Bus1=SCN_CN07_9158_CEI054.1.2.3 Bus2=SCN_CN07_9111_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=36.88 Units=m
New Line.MT_CEI_MT_11063 Phases=3 Bus1=SCN_CN07_9157_CEI054.1.2.3 Bus2=SCN_CN07_9158_CEI054.1.2.3 LineCode=367_A4_3_1 Length=36.49 Units=m
New Line.MT_CEI_MT_11064 Phases=3 Bus1=SCN_CN07_9157_CEI054.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1288.1.2.3 LineCode=367_A4_3_1 Length=9.45 Units=m
New Line.MT_CEI_MT_11065 Phases=3 Bus1=SCN_CN07_9164_CEI054_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1288.1.2.3 LineCode=349_A4_3_1 Length=8.28 Units=m
New Line.MT_CEI_MT_11066 Phases=3 Bus1=SCN_CN07_9164_CEI054.1.2.3 Bus2=SCN_CN07_9165_CEI054.1.2.3 LineCode=349_A4_3_1 Length=28.81 Units=m
New Line.MT_CEI_MT_11067 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_13.1.2.3 Bus2=SCN_CN07_9165_CEI054.1.2.3 LineCode=349_A4_3_1 Length=20.71 Units=m
New Line.MT_CEI_MT_11068 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_13.1.2.3 Bus2=SCN_CN07_9168_CEI054.1.2.3 LineCode=349_A4_3_1 Length=9.65 Units=m
New Line.MT_CEI_MT_11069 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_13.1.2.3 Bus2=SCN_CN07_9172_CEI054.1.2.3 LineCode=349_A4_3_1 Length=24.25 Units=m
New Line.MT_CEI_MT_11070 Phases=3 Bus1=SCN_CN07_CEI_FL_MT_13.1.2.3 Bus2=SCN_CN07_9166_CEI054.1.2.3 LineCode=349_A4_3_1 Length=10.16 Units=m
New Line.MT_CEI_MT_11076 Phases=3 Bus1=SCN_CN07_9299_CEI035.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_61.1.2.3 LineCode=367_A4_3_1 Length=11.93 Units=m
New Line.MT_CEI_MT_11077 Phases=3 Bus1=SCN_CN07_9020_CEI035_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_61.1.2.3 LineCode=367_A4_3_1 Length=45.38 Units=m
New Line.MT_CEI_MT_11078 Phases=3 Bus1=SCN_CN07_9583_CEI027.1.2.3 Bus2=SCN_CN07_9586_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.84 Units=m
New Line.MT_CEI_MT_11079 Phases=3 Bus1=SCN_CN07_9581_CEI027_S.1.2.3 Bus2=SCN_CN07_9583_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.29 Units=m
New Line.MT_CEI_MT_11080 Phases=3 Bus1=SCN_CN07_9579_CEI027.1.2.3 Bus2=SCN_CN07_9581_CEI027.1.2.3 LineCode=367_A4_3_1 Length=10.85 Units=m
New Line.MT_CEI_MT_11081 Phases=3 Bus1=SCN_CN07_9571_CEI027.1.2.3 Bus2=SCN_CN07_9572_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.26 Units=m
New Line.MT_CEI_MT_11082 Phases=3 Bus1=SCN_CN07_9573_CEI027.1.2.3 Bus2=SCN_CN07_9572_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.12 Units=m
New Line.MT_CEI_MT_11083 Phases=3 Bus1=SCN_CN07_9573_CEI027.1.2.3 Bus2=SCN_CN07_9574_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.25 Units=m
New Line.MT_CEI_MT_11084 Phases=3 Bus1=SCN_CN07_9574_CEI027.1.2.3 Bus2=SCN_CN07_9577_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.57 Units=m
New Line.MT_CEI_MT_11085 Phases=3 Bus1=SCN_CN07_9577_CEI027.1.2.3 Bus2=SCN_CN07_9581_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.51 Units=m
New Line.MT_CEI_MT_11086 Phases=3 Bus1=SCN_CN07_9570_CEI027.1.2.3 Bus2=SCN_CN07_9571_CEI027.1.2.3 LineCode=367_A4_3_1 Length=41.63 Units=m
New Line.MT_CEI_MT_11087 Phases=3 Bus1=SCN_CN07_9570_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1289.1.2.3 LineCode=367_A4_3_1 Length=10.14 Units=m
New Line.MT_CEI_MT_11088 Phases=3 Bus1=SCN_CN07_9567_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1289.1.2.3 LineCode=367_A4_3_1 Length=13.82 Units=m
New Line.MT_CEI_MT_11089 Phases=3 Bus1=SCN_CN07_95661_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1289.1.2.3 LineCode=367_A4_3_1 Length=17.34 Units=m
New Line.MT_CEI_MT_11094 Phases=3 Bus1=SCN_CN07_9566_CEI027.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1289.1.2.3 LineCode=367_A4_3_1 Length=26.67 Units=m
New Line.MT_CEI_MT_11095 Phases=3 Bus1=SCN_CN07_9565_CEI027.1.2.3 Bus2=SCN_CN07_9566_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.31 Units=m
New Line.MT_CEI_MT_11096 Phases=3 Bus1=SCN_CN07_9564_CEI027.1.2.3 Bus2=SCN_CN07_9565_CEI027.1.2.3 LineCode=367_A4_3_1 Length=39.57 Units=m
New Line.MT_CEI_MT_11097 Phases=3 Bus1=SCN_CN07_9563_CEI027.1.2.3 Bus2=SCN_CN07_9564_CEI027.1.2.3 LineCode=367_A4_3_1 Length=42.33 Units=m
New Line.MT_CEI_MT_11098 Phases=3 Bus1=SCN_CN07_9562_CEI027.1.2.3 Bus2=SCN_CN07_9563_CEI027.1.2.3 LineCode=367_A4_3_1 Length=42.88 Units=m
New Line.MT_CEI_MT_11099 Phases=3 Bus1=SCN_CN07_9561_CEI027.1.2.3 Bus2=SCN_CN07_9562_CEI027.1.2.3 LineCode=367_A4_3_1 Length=41.73 Units=m
New Line.MT_CEI_MT_11100 Phases=3 Bus1=SCN_CN07_9560_CEI027.1.2.3 Bus2=SCN_CN07_9561_CEI027.1.2.3 LineCode=367_A4_3_1 Length=42.56 Units=m
New Line.MT_CEI_MT_11101 Phases=3 Bus1=SCN_CN07_9558_CEI027_S.1.2.3 Bus2=SCN_CN07_9560_CEI027.1.2.3 LineCode=367_A4_3_1 Length=30.59 Units=m
New Line.MT_CEI_MT_11102 Phases=3 Bus1=SCN_CN07_9371_CEI027.1.2.3 Bus2=SCN_CN07_9558_CEI027.1.2.3 LineCode=349_A4_3_1 Length=32.07 Units=m
New Line.MT_CEI_MT_11103 Phases=3 Bus1=SCN_CN07_9367_CEI027.1.2.3 Bus2=SCN_CN07_9371_CEI027.1.2.3 LineCode=349_A4_3_1 Length=33.98 Units=m
New Line.MT_CEI_MT_11104 Phases=3 Bus1=SCN_CN07_9556_CEI027.1.2.3 Bus2=SCN_CN07_9558_CEI027.1.2.3 LineCode=367_A4_3_1 Length=31.40 Units=m
New Line.MT_CEI_MT_11105 Phases=3 Bus1=SCN_CN07_9553_CEI027.1.2.3 Bus2=SCN_CN07_9556_CEI027.1.2.3 LineCode=367_A4_3_1 Length=40.81 Units=m
New Line.MT_CEI_MT_11106 Phases=3 Bus1=SCN_CN07_9552_CEI027.1.2.3 Bus2=SCN_CN07_9553_CEI027.1.2.3 LineCode=367_A4_3_1 Length=40.81 Units=m
New Line.MT_CEI_MT_11575 Phases=3 Bus1=SCN_CN07_9046_CEI32A_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1308.1.2.3 LineCode=349_A4_3_1 Length=8.79 Units=m
New Line.MT_CEI_MT_11576 Phases=3 Bus1=SCN_CN07_9045_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1308.1.2.3 LineCode=349_A4_3_1 Length=13.11 Units=m
New Line.MT_CEI_MT_11577 Phases=3 Bus1=SCN_CN07_9044_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1308.1.2.3 LineCode=367_A4_3_1 Length=22.89 Units=m
New Line.MT_CEI_MT_11578 Phases=3 Bus1=SCN_CN07_9078_CEI32A.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1308.1.2.3 LineCode=367_A4_3_1 Length=9.69 Units=m
New Line.MT_CEI_MT_11579 Phases=3 Bus1=SCN_CN07_9077_CEI32A.1.2.3 Bus2=SCN_CN07_9078_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=27.45 Units=m
New Line.MT_CEI_MT_11580 Phases=3 Bus1=SCN_CN07_9076_CEI32A.1.2.3 Bus2=SCN_CN07_9077_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=36.24 Units=m
New Line.MT_CEI_MT_11581 Phases=3 Bus1=SCN_CN07_9075_CEI32A.1.2.3 Bus2=SCN_CN07_9076_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=33.89 Units=m
New Line.MT_CEI_MT_11582 Phases=3 Bus1=SCN_CN07_9071_CEI32A.1.2.3 Bus2=SCN_CN07_9075_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=33.93 Units=m
New Line.MT_CEI_MT_11583 Phases=3 Bus1=SCN_CN07_9070_CEI32A.1.2.3 Bus2=SCN_CN07_9071_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=34.95 Units=m
New Line.MT_CEI_MT_11584 Phases=3 Bus1=SCN_CN07_9070_CEI32A.1.2.3 Bus2=SCN_CN07_9079_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=39.31 Units=m
New Line.MT_CEI_MT_14707 Phases=3 Bus1=SCN_CN07_9073_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_61.1.2.3 LineCode=367_A4_3_1 Length=10.82 Units=m
New Line.MT_CEI_MT_54779 Phases=3 Bus1=SCN_CN07_9109_CEI32A.1.2.3 Bus2=SCN_CN07_9104_CEI32A.1.2.3 LineCode=367_A4_3_1 Length=30.97 Units=m
New Line.MT_CEI_MT_9011 Phases=3 Bus1=SCN_CN07_9135_CEI054_S.1.2.3 Bus2=SCN_CN07_9136_CEI054.1.2.3 LineCode=367_A4_3_1 Length=25.64 Units=m
New Line.MT_CEI_MT_9012 Phases=3 Bus1=SCN_CN07_9136_CEI054.1.2.3 Bus2=SCN_CN07_9137_CEI054.1.2.3 LineCode=367_A4_3_1 Length=41.96 Units=m
New Line.MT_CEI_MT_9013 Phases=3 Bus1=SCN_CN07_9137_CEI054.1.2.3 Bus2=SCN_CN07_9138_CEI054_S.1.2.3 LineCode=367_A4_3_1 Length=45.29 Units=m
New Line.MT_CEI_MT_9014 Phases=3 Bus1=SCN_CN07_9139_CEI054.1.2.3 Bus2=SCN_CN07_9138_CEI054.1.2.3 LineCode=367_A4_3_1 Length=44.30 Units=m
New Line.MT_CEI_MT_9015 Phases=3 Bus1=SCN_CN07_9299_CEI035.1.2.3 Bus2=SCN_CN07_9139_CEI054_S.1.2.3 LineCode=367_A4_3_1 Length=45.15 Units=m
New Line.MT_CEI_MT_9016 Phases=3 Bus1=SCN_CN07_9299_CEI035.1.2.3 Bus2=SCN_CN07_9300_CEI035.1.2.3 LineCode=367_A4_3_1 Length=22.47 Units=m
New Line.MT_CEI_MT_9017 Phases=3 Bus1=SCN_CN07_9300_CEI035.1.2.3 Bus2=SCN_CN07_9301_CEI035.1.2.3 LineCode=367_A4_3_1 Length=33.31 Units=m
New Line.MT_CEI_MT_9018 Phases=3 Bus1=SCN_CN07_9020_CEI035.1.2.3 Bus2=SCN_CN07_9019_CEI035.1.2.3 LineCode=349_A4_3_1 Length=20.11 Units=m
New Line.MT_CEI_MT_9019 Phases=3 Bus1=SCN_CN07_9018_CEI035.1.2.3 Bus2=SCN_CN07_9019_CEI035.1.2.3 LineCode=349_A4_3_1 Length=20.02 Units=m
New Line.MT_CEI_MT_9020 Phases=3 Bus1=SCN_CN07_9017_CEI035.1.2.3 Bus2=SCN_CN07_9018_CEI035.1.2.3 LineCode=349_A4_3_1 Length=7.64 Units=m
New Line.MT_CEI_MT_9021 Phases=3 Bus1=SCN_CN07_9016_CEI035.1.2.3 Bus2=SCN_CN07_9017_CEI035.1.2.3 LineCode=349_A4_3_1 Length=23.21 Units=m
New Line.MT_CEI_MT_9022 Phases=3 Bus1=SCN_CN07_9015_CEI035.1.2.3 Bus2=SCN_CN07_9016_CEI035.1.2.3 LineCode=349_A4_3_1 Length=25.27 Units=m
New Line.MT_CEI_MT_9023 Phases=3 Bus1=SCN_CN07_9014_CEI035.1.2.3 Bus2=SCN_CN07_9015_CEI035.1.2.3 LineCode=349_A4_3_1 Length=28.49 Units=m
New Line.MT_CEI_MT_9108 Phases=3 Bus1=SCN_CN07_9141_CEI054.1.2.3 Bus2=SCN_CN07_9138_CEI054.1.2.3 LineCode=744_A4_3_1 Length=19.58 Units=m
New Line.MT_65472460 Phases=3 Bus1=SCN_CN07_9027_CEI32A.1.2.3 Bus2=SCN_CN07_11270492.1.2.3 LineCode=511_A4_3_2 Length=2.30 Units=m
New Line.MT_65472462 Phases=3 Bus1=SCN_CN07_11270492.1.2.3 Bus2=SCN_CN07_11270472.1.2.3 LineCode=511_A4_3_2 Length=16.35 Units=m
New Line.MT_TR_SUB_MT_FIC_1376 Phases=3 Bus1=SCN_CN07_PT_CH1_1369_S.1.2.3 Bus2=SCN_CN07_PT_TF_1376.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_1377 Phases=3 Bus1=SCN_CN07_PT_CH1_1370_S.1.2.3 Bus2=SCN_CN07_PT_TF_1377.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_2398 Phases=3 Bus1=SCN_CN07_11270472.1.2.3 Bus2=SCN_CN07_PT_CH1_1369.1.2.3 LineCode=511_A4_3_2 Length=19.89 Units=m
New Line.MT_TR_SUB_MT_FIC_2990 Phases=3 Bus1=SCN_CN07_11270472.1.2.3 Bus2=SCN_CN07_PT_CH1_1370.1.2.3 LineCode=511_A4_3_2 Length=20.18 Units=m
New Line.MT_CEI_MT_11071 Phases=3 Bus1=SCN_CN07_9803_CEI053.1.2.3 Bus2=SCN_CN07_9820_CEI053_S.1.2.3 LineCode=349_A4_3_1 Length=21.51 Units=m
New Line.MT_CEI_MT_11072 Phases=3 Bus1=SCN_CN07_9803_CEI053.1.2.3 Bus2=SCN_CN07_9093_CEIRJ001_ATV.1.2.3 LineCode=349_A4_3_1 Length=0.77 Units=m
New Line.MT_CEI_MT_11073 Phases=3 Bus1=SCN_CN07_9092_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_9310_CEI035.1.2.3 LineCode=349_A4_3_1 Length=22.25 Units=m
New Line.MT_CEI_MT_11073A Phases=3 Bus1=SCN_CN07_9803_CEI053.1.2.3 Bus2=SCN_CN07_9092_CEIRJ001_ATV.1.2.3 LineCode=349_A4_3_1 Length=33.03 Units=m
New Line.MT_CEI_MT_11074 Phases=3 Bus1=SCN_CN07_9803_CEI053.1.2.3 Bus2=SCN_CN07_9804_CEI053.1.2.3 LineCode=349_A4_3_1 Length=37.17 Units=m
New Line.MT_CEI_MT_11075 Phases=3 Bus1=SCN_CN07_9804_CEI053.1.2.3 Bus2=SCN_CN07_9805_CEI053.1.2.3 LineCode=349_A4_3_1 Length=39.98 Units=m
New Line.MT_CEI_MT_11217 Phases=3 Bus1=SCN_CN07_9322_CEI035.1.2.3 Bus2=SCN_CN07_9140_CEI038.1.2.3 LineCode=367_A4_3_1 Length=45.89 Units=m
New Line.MT_CEI_MT_11218 Phases=3 Bus1=SCN_CN07_9318_CEI035_S.1.2.3 Bus2=SCN_CN07_9322_CEI035.1.2.3 LineCode=367_A4_3_1 Length=43.92 Units=m
New Line.MT_CEI_MT_11219 Phases=3 Bus1=SCN_CN07_9318_CEI035.1.2.3 Bus2=SCN_CN07_9319_CEI035.1.2.3 LineCode=349_A4_3_1 Length=14.11 Units=m
New Line.MT_CEI_MT_11220 Phases=3 Bus1=SCN_CN07_9316_CEI035.1.2.3 Bus2=SCN_CN07_9318_CEI035.1.2.3 LineCode=367_A4_3_1 Length=44.09 Units=m
New Line.MT_CEI_MT_11221 Phases=3 Bus1=SCN_CN07_9315_CEI035_S.1.2.3 Bus2=SCN_CN07_9316_CEI035.1.2.3 LineCode=367_A4_3_1 Length=46.08 Units=m
New Line.MT_CEI_MT_11222 Phases=3 Bus1=SCN_CN07_9281_CEI035.1.2.3 Bus2=SCN_CN07_9315_CEI035.1.2.3 LineCode=349_A4_3_1 Length=27.40 Units=m
New Line.MT_CEI_MT_11223 Phases=3 Bus1=SCN_CN07_9314_CEI035.1.2.3 Bus2=SCN_CN07_9315_CEI035.1.2.3 LineCode=367_A4_3_1 Length=43.11 Units=m
New Line.MT_CEI_MT_11224 Phases=3 Bus1=SCN_CN07_9313_CEI035.1.2.3 Bus2=SCN_CN07_9314_CEI035.1.2.3 LineCode=367_A4_3_1 Length=43.63 Units=m
New Line.MT_CEI_MT_11225 Phases=3 Bus1=SCN_CN07_9312_CEI035.1.2.3 Bus2=SCN_CN07_9313_CEI035.1.2.3 LineCode=367_A4_3_1 Length=29.54 Units=m
New Line.MT_CEI_MT_11226 Phases=3 Bus1=SCN_CN07_9311_CEI035.1.2.3 Bus2=SCN_CN07_9312_CEI035.1.2.3 LineCode=367_A4_3_1 Length=41.55 Units=m
New Line.MT_CEI_MT_11227 Phases=3 Bus1=SCN_CN07_9310_CEI035.1.2.3 Bus2=SCN_CN07_9311_CEI035.1.2.3 LineCode=367_A4_3_1 Length=28.26 Units=m
New Line.MT_CEI_MT_11228 Phases=3 Bus1=SCN_CN07_9289_CEI035.1.2.3 Bus2=SCN_CN07_9310_CEI035.1.2.3 LineCode=367_A4_3_1 Length=37.67 Units=m
New Line.MT_CEI_MT_11229 Phases=3 Bus1=SCN_CN07_9050_CEI035_S.1.2.3 Bus2=SCN_CN07_9289_CEI035.1.2.3 LineCode=367_A4_3_1 Length=39.08 Units=m
New Line.MT_CEI_MT_11230 Phases=3 Bus1=SCN_CN07_9091_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_9050_CEI035.1.2.3 LineCode=349_A4_3_1 Length=18.07 Units=m
New Line.MT_CEI_MT_11231 Phases=3 Bus1=SCN_CN07_9267_CEI035.1.2.3 Bus2=SCN_CN07_9268_CEI035.1.2.3 LineCode=349_A4_3_1 Length=41.26 Units=m
New Line.MT_CEI_MT_11232 Phases=3 Bus1=SCN_CN07_9266_CEI035.1.2.3 Bus2=SCN_CN07_9267_CEI035.1.2.3 LineCode=349_A4_3_1 Length=40.15 Units=m
New Line.MT_CEI_MT_11233 Phases=3 Bus1=SCN_CN07_9128_CEI035.1.2.3 Bus2=SCN_CN07_9266_CEI035.1.2.3 LineCode=349_A4_3_1 Length=35.69 Units=m
New Line.MT_CEI_MT_11234 Phases=3 Bus1=SCN_CN07_9127_CEI035.1.2.3 Bus2=SCN_CN07_9128_CEI035_S.1.2.3 LineCode=367_A4_3_1 Length=28.23 Units=m
New Line.MT_CEI_MT_11235 Phases=3 Bus1=SCN_CN07_9050_CEI035.1.2.3 Bus2=SCN_CN07_9127_CEI035.1.2.3 LineCode=367_A4_3_1 Length=21.41 Units=m
New Line.MT_CEI_MT_11236 Phases=3 Bus1=SCN_CN07_9128_CEI035.1.2.3 Bus2=SCN_CN07_9129_CEI035.1.2.3 LineCode=367_A4_3_1 Length=53.40 Units=m
New Line.MT_CEI_MT_11237 Phases=3 Bus1=SCN_CN07_9129_CEI035.1.2.3 Bus2=SCN_CN07_9130_CEI035.1.2.3 LineCode=367_A4_3_1 Length=26.19 Units=m
New Line.MT_CEI_MT_11238 Phases=3 Bus1=SCN_CN07_9130_CEI035.1.2.3 Bus2=SCN_CN07_9131_CEI035_S.1.2.3 LineCode=367_A4_3_1 Length=29.49 Units=m
New Line.MT_CEI_MT_11239 Phases=3 Bus1=SCN_CN07_9131_CEI035.1.2.3 Bus2=SCN_CN07_9252_CEI035.1.2.3 LineCode=349_A4_3_1 Length=35.71 Units=m
New Line.MT_CEI_MT_11240 Phases=3 Bus1=SCN_CN07_9252_CEI035.1.2.3 Bus2=SCN_CN07_9253_CEI035.1.2.3 LineCode=349_A4_3_1 Length=41.39 Units=m
New Line.MT_CEI_MT_11241 Phases=3 Bus1=SCN_CN07_9253_CEI035.1.2.3 Bus2=SCN_CN07_9254_CEI035.1.2.3 LineCode=349_A4_3_1 Length=41.06 Units=m
New Line.MT_CEI_MT_11301 Phases=3 Bus1=SCN_CN07_9134_CEI035.1.2.3 Bus2=SCN_CN07_9135_CEI035.1.2.3 LineCode=367_A4_3_1 Length=53.37 Units=m
New Line.MT_CEI_MT_11307 Phases=3 Bus1=SCN_CN07_9133_CEI035.1.2.3 Bus2=SCN_CN07_9134_CEI035_S.1.2.3 LineCode=367_A4_3_1 Length=29.38 Units=m
New Line.MT_CEI_MT_11308 Phases=3 Bus1=SCN_CN07_9132_CEI035.1.2.3 Bus2=SCN_CN07_9133_CEI035.1.2.3 LineCode=367_A4_3_1 Length=25.90 Units=m
New Line.MT_CEI_MT_11309 Phases=3 Bus1=SCN_CN07_9131_CEI035.1.2.3 Bus2=SCN_CN07_9132_CEI035.1.2.3 LineCode=367_A4_3_1 Length=53.41 Units=m
New Line.MT_CEI_MT_11310 Phases=3 Bus1=SCN_CN07_9134_CEI035.1.2.3 Bus2=SCN_CN07_9236_CEI035.1.2.3 LineCode=349_A4_3_1 Length=35.00 Units=m
New Line.MT_CEI_MT_11311 Phases=3 Bus1=SCN_CN07_9236_CEI035.1.2.3 Bus2=SCN_CN07_9237_CEI035.1.2.3 LineCode=349_A4_3_1 Length=41.04 Units=m
New Line.MT_CEI_MT_11312 Phases=3 Bus1=SCN_CN07_9237_CEI035.1.2.3 Bus2=SCN_CN07_9238_CEI035.1.2.3 LineCode=349_A4_3_1 Length=40.48 Units=m
New Line.MT_CEI_MT_54777 Phases=3 Bus1=SCN_CN07_9195_CEI038.1.2.3 Bus2=SCN_CN07_9193_CEI038.1.2.3 LineCode=367_A4_3_1 Length=26.90 Units=m
New Line.MT_CEI_MT_8489 Phases=3 Bus1=SCN_CN07_9666_CEI052.1.2.3 Bus2=SCN_CN07_9667_CEI052.1.2.3 LineCode=349_A4_3_1 Length=33.50 Units=m
New Line.MT_CEI_MT_8490 Phases=3 Bus1=SCN_CN07_9117_CEI038.1.2.3 Bus2=SCN_CN07_9667_CEI052.1.2.3 LineCode=349_A4_3_1 Length=33.91 Units=m
New Line.MT_CEI_MT_8491 Phases=3 Bus1=SCN_CN07_9116_CEI038.1.2.3 Bus2=SCN_CN07_9117_CEI038.1.2.3 LineCode=349_A4_3_1 Length=32.44 Units=m
New Line.MT_CEI_MT_8492 Phases=3 Bus1=SCN_CN07_9116_CEI038.1.2.3 Bus2=SCN_CN07_9115_CEI038.1.2.3 LineCode=349_A4_3_1 Length=13.85 Units=m
New Line.MT_CEI_MT_8493 Phases=3 Bus1=SCN_CN07_9118_CEI038_S.1.2.3 Bus2=SCN_CN07_9115_CEI038.1.2.3 LineCode=367_A4_3_1 Length=34.27 Units=m
New Line.MT_CEI_MT_8494 Phases=3 Bus1=SCN_CN07_9118_CEI038.1.2.3 Bus2=SCN_CN07_9154_CEI038.1.2.3 LineCode=349_A4_3_1 Length=38.55 Units=m
New Line.MT_CEI_MT_8495 Phases=3 Bus1=SCN_CN07_9154_CEI038.1.2.3 Bus2=SCN_CN07_9156_CEI038.1.2.3 LineCode=349_A4_3_1 Length=29.47 Units=m
New Line.MT_CEI_MT_8496 Phases=3 Bus1=SCN_CN07_9118_CEI038.1.2.3 Bus2=SCN_CN07_9119_CEI038.1.2.3 LineCode=367_A4_3_1 Length=32.12 Units=m
New Line.MT_CEI_MT_8497 Phases=3 Bus1=SCN_CN07_9119_CEI038.1.2.3 Bus2=SCN_CN07_9128_CEI038.1.2.3 LineCode=367_A4_3_1 Length=33.61 Units=m
New Line.MT_CEI_MT_8498 Phases=3 Bus1=SCN_CN07_9128_CEI038.1.2.3 Bus2=SCN_CN07_9129_CEI038.1.2.3 LineCode=367_A4_3_1 Length=41.20 Units=m
New Line.MT_CEI_MT_8499 Phases=3 Bus1=SCN_CN07_9129_CEI038.1.2.3 Bus2=SCN_CN07_9133_CEI038.1.2.3 LineCode=367_A4_3_1 Length=43.44 Units=m
New Line.MT_CEI_MT_8500 Phases=3 Bus1=SCN_CN07_9137_CEI038.1.2.3 Bus2=SCN_CN07_9133_CEI038.1.2.3 LineCode=367_A4_3_1 Length=42.85 Units=m
New Line.MT_CEI_MT_8501 Phases=3 Bus1=SCN_CN07_9137_CEI038.1.2.3 Bus2=SCN_CN07_9145_CEI038.1.2.3 LineCode=367_A4_3_1 Length=42.21 Units=m
New Line.MT_CEI_MT_8502 Phases=3 Bus1=SCN_CN07_9145_CEI038.1.2.3 Bus2=SCN_CN07_9143_CEI038.1.2.3 LineCode=367_A4_3_1 Length=44.01 Units=m
New Line.MT_CEI_MT_8503 Phases=3 Bus1=SCN_CN07_9140_CEI038.1.2.3 Bus2=SCN_CN07_9143_CEI038.1.2.3 LineCode=367_A4_3_1 Length=42.80 Units=m
New Line.MT_CEI_MT_8504 Phases=3 Bus1=SCN_CN07_9140_CEI038.1.2.3 Bus2=SCN_CN07_9166_CEI038_S.1.2.3 LineCode=367_A4_3_1 Length=53.57 Units=m
New Line.MT_CEI_MT_85041 Phases=3 Bus1=SCN_CN07_9168_CEI038.1.2.3 Bus2=SCN_CN07_9166_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.01 Units=m
New Line.MT_CEI_MT_8507 Phases=3 Bus1=SCN_CN07_9168_CEI038.1.2.3 Bus2=SCN_CN07_9169_CEI038.1.2.3 LineCode=367_A4_3_1 Length=26.74 Units=m
New Line.MT_CEI_MT_85071 Phases=3 Bus1=SCN_CN07_9171_CEI038.1.2.3 Bus2=SCN_CN07_9169_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.71 Units=m
New Line.MT_CEI_MT_8510 Phases=3 Bus1=SCN_CN07_9171_CEI038.1.2.3 Bus2=SCN_CN07_9190_CEI038.1.2.3 LineCode=367_A4_3_1 Length=25.94 Units=m
New Line.MT_CEI_MT_8511 Phases=3 Bus1=SCN_CN07_9190_CEI038.1.2.3 Bus2=SCN_CN07_9192_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.31 Units=m
New Line.MT_CEI_MT_8512 Phases=3 Bus1=SCN_CN07_9192_CEI038.1.2.3 Bus2=SCN_CN07_9193_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.29 Units=m
New Line.MT_CEI_MT_8515 Phases=3 Bus1=SCN_CN07_9195_CEI038.1.2.3 Bus2=SCN_CN07_9212_CEI038.1.2.3 LineCode=367_A4_3_1 Length=26.75 Units=m
New Line.MT_CEI_MT_8516 Phases=3 Bus1=SCN_CN07_9212_CEI038.1.2.3 Bus2=SCN_CN07_9215_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.19 Units=m
New Line.MT_CEI_MT_8517 Phases=3 Bus1=SCN_CN07_9215_CEI038.1.2.3 Bus2=SCN_CN07_9216_CEI038.1.2.3 LineCode=367_A4_3_1 Length=26.96 Units=m
New Line.MT_CEI_MT_8518 Phases=3 Bus1=SCN_CN07_9216_CEI038.1.2.3 Bus2=SCN_CN07_9218_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.03 Units=m
New Line.MT_CEI_MT_8519 Phases=3 Bus1=SCN_CN07_9218_CEI038.1.2.3 Bus2=SCN_CN07_9236_CEI038.1.2.3 LineCode=367_A4_3_1 Length=27.11 Units=m
New Line.MT_CEI_MT_8520 Phases=3 Bus1=SCN_CN07_9236_CEI038.1.2.3 Bus2=SCN_CN07_9238_CEI038.1.2.3 LineCode=367_A4_3_1 Length=26.51 Units=m
New Line.MT_CEI_MT_8521 Phases=3 Bus1=SCN_CN07_9238_CEI038.1.2.3 Bus2=SCN_CN07_9239_CEI038.1.2.3 LineCode=367_A4_3_1 Length=28.20 Units=m
New Line.MT_CEI_MT_8534 Phases=3 Bus1=SCN_CN07_9113_CEI038.1.2.3 Bus2=SCN_CN07_9115_CEI038.1.2.3 LineCode=367_A4_3_1 Length=45.47 Units=m
New Line.MT_CEI_MT_8561 Phases=3 Bus1=SCN_CN07_9820_CEI053.1.2.3 Bus2=SCN_CN07_9821_CEI053.1.2.3 LineCode=349_A4_3_1 Length=34.89 Units=m
New Line.MT_CEI_MT_8987 Phases=3 Bus1=SCN_CN07_9819_CEI053.1.2.3 Bus2=SCN_CN07_9820_CEI053.1.2.3 LineCode=349_A4_3_1 Length=37.26 Units=m
New Line.MT_CEI_MT_8988 Phases=3 Bus1=SCN_CN07_9818_CEI053.1.2.3 Bus2=SCN_CN07_9819_CEI053.1.2.3 LineCode=349_A4_3_1 Length=40.65 Units=m
New Line.MT_CEI_MT_8989 Phases=3 Bus1=SCN_CN07_9817_CEI053.1.2.3 Bus2=SCN_CN07_9818_CEI053.1.2.3 LineCode=349_A4_3_1 Length=40.77 Units=m
New Line.MT_CEI_MT_8990 Phases=3 Bus1=SCN_CN07_9816_CEI053.1.2.3 Bus2=SCN_CN07_9817_CEI053.1.2.3 LineCode=349_A4_3_1 Length=30.33 Units=m
New Line.MT_CEI_MT_8991 Phases=3 Bus1=SCN_CN07_9815_CEI053.1.2.3 Bus2=SCN_CN07_9816_CEI053.1.2.3 LineCode=349_A4_3_1 Length=41.85 Units=m
New Line.MT_CEI_MT_8992 Phases=3 Bus1=SCN_CN07_9814_CEI053_S.1.2.3 Bus2=SCN_CN07_9815_CEI053.1.2.3 LineCode=349_A4_3_1 Length=25.49 Units=m
New Line.MT_CEI_MT_8993 Phases=3 Bus1=SCN_CN07_9814_CEI053.1.2.3 Bus2=SCN_CN07_9848_CEI053.1.2.3 LineCode=349_A4_3_1 Length=33.87 Units=m
New Line.MT_CEI_MT_8994 Phases=3 Bus1=SCN_CN07_9848_CEI053.1.2.3 Bus2=SCN_CN07_9849_CEI053.1.2.3 LineCode=349_A4_3_1 Length=32.31 Units=m
New Line.MT_CEI_MT_8995 Phases=3 Bus1=SCN_CN07_9813_CEI053_S.1.2.3 Bus2=SCN_CN07_9814_CEI053.1.2.3 LineCode=349_A4_3_1 Length=25.19 Units=m
New Line.MT_CEI_MT_8996 Phases=3 Bus1=SCN_CN07_9812_CEI053.1.2.3 Bus2=SCN_CN07_9813_CEI053.1.2.3 LineCode=349_A4_3_1 Length=26.75 Units=m
New Line.MT_CEI_MT_8997 Phases=3 Bus1=SCN_CN07_9309_CEI035.1.2.3 Bus2=SCN_CN07_9310_CEI035.1.2.3 LineCode=367_A4_3_1 Length=35.51 Units=m
New Line.MT_CEI_MT_8998 Phases=3 Bus1=SCN_CN07_9308_CEI035.1.2.3 Bus2=SCN_CN07_9309_CEI035.1.2.3 LineCode=367_A4_3_1 Length=34.59 Units=m
New Line.MT_CEI_MT_8999 Phases=3 Bus1=SCN_CN07_9307_CEI035.1.2.3 Bus2=SCN_CN07_9308_CEI035.1.2.3 LineCode=367_A4_3_1 Length=37.19 Units=m
New Line.MT_CEI_MT_9000 Phases=3 Bus1=SCN_CN07_9306_CEI035.1.2.3 Bus2=SCN_CN07_9307_CEI035.1.2.3 LineCode=367_A4_3_1 Length=35.17 Units=m
New Line.MT_CEI_MT_9001 Phases=3 Bus1=SCN_CN07_9305_CEI035.1.2.3 Bus2=SCN_CN07_9306_CEI035.1.2.3 LineCode=367_A4_3_1 Length=46.01 Units=m
New Line.MT_CEI_MT_9002 Phases=3 Bus1=SCN_CN07_9304_CEI035_S.1.2.3 Bus2=SCN_CN07_9305_CEI035.1.2.3 LineCode=367_A4_3_1 Length=46.59 Units=m
New Line.MT_CEI_MT_9003 Phases=3 Bus1=SCN_CN07_9302_CEI035.1.2.3 Bus2=SCN_CN07_9304_CEI035_S.1.2.3 LineCode=367_A4_3_1 Length=68.46 Units=m
New Line.MT_CEI_MT_9004 Phases=3 Bus1=SCN_CN07_9301_CEI035.1.2.3 Bus2=SCN_CN07_9302_CEI035.1.2.3 LineCode=367_A4_3_1 Length=36.34 Units=m
New Line.MT_CEI_MT_9024 Phases=3 Bus1=SCN_CN07_9012_CEI035.1.2.3 Bus2=SCN_CN07_9014_CEI035.1.2.3 LineCode=349_A4_3_1 Length=21.82 Units=m
New Line.MT_CEI_MT_9025 Phases=3 Bus1=SCN_CN07_9011_CEI035.1.2.3 Bus2=SCN_CN07_9012_CEI035.1.2.3 LineCode=349_A4_3_1 Length=20.90 Units=m
New Line.MT_CEI_MT_9026 Phases=3 Bus1=SCN_CN07_9011_CEI035.1.2.3 Bus2=SCN_CN07_9013_CEI035.1.2.3 LineCode=349_A4_3_1 Length=29.65 Units=m
New Line.MT_CEI_MT_9027 Phases=3 Bus1=SCN_CN07_9013_CEI035.1.2.3 Bus2=SCN_CN07_9065_CEIRJ001_ATV.1.2.3 LineCode=349_A4_3_1 Length=25.89 Units=m
New Line.MT_CEI_MT_9028 Phases=3 Bus1=SCN_CN07_9010_CEI035.1.2.3 Bus2=SCN_CN07_9065_CEIRJ001_ATV.1.2.3 LineCode=349_A4_3_1 Length=30.36 Units=m
New Line.MT_CEI_MT_9029 Phases=3 Bus1=SCN_CN07_9010_CEI035.1.2.3 Bus2=SCN_CN07_9009_CEI035.1.2.3 LineCode=349_A4_3_1 Length=20.63 Units=m
New Line.MT_CEI_MT_9030 Phases=3 Bus1=SCN_CN07_9008_CEI035.1.2.3 Bus2=SCN_CN07_9009_CEI035.1.2.3 LineCode=349_A4_3_1 Length=25.26 Units=m
New Line.MT_CEI_MT_9031 Phases=3 Bus1=SCN_CN07_9007_CEI035.1.2.3 Bus2=SCN_CN07_9008_CEI035.1.2.3 LineCode=349_A4_3_1 Length=25.27 Units=m
New Line.MT_CEI_MT_9032 Phases=3 Bus1=SCN_CN07_9006_CEI035.1.2.3 Bus2=SCN_CN07_9007_CEI035.1.2.3 LineCode=349_A4_3_1 Length=24.24 Units=m
New Line.MT_CEI_MT_9033 Phases=3 Bus1=SCN_CN07_9006_CEI035.1.2.3 Bus2=SCN_CN07_9005_CEI035.1.2.3 LineCode=349_A4_3_1 Length=14.12 Units=m
New Line.MT_CEI_MT_9034 Phases=3 Bus1=SCN_CN07_9003_CEI035.1.2.3 Bus2=SCN_CN07_9005_CEI035.1.2.3 LineCode=349_A4_3_1 Length=11.44 Units=m
New Line.MT_CEI_MT_9035 Phases=3 Bus1=SCN_CN07_9003_CEI035.1.2.3 Bus2=SCN_CN07_9002_CEI035.1.2.3 LineCode=349_A4_3_1 Length=25.34 Units=m
New Line.MT_CEI_MT_9036 Phases=3 Bus1=SCN_CN07_9001_CEI035.1.2.3 Bus2=SCN_CN07_9002_CEI035.1.2.3 LineCode=349_A4_3_1 Length=21.15 Units=m
New Line.MT_CEI_MT_7068 Phases=3 Bus1=SCN_CN07_9142_CEI051.1.2.3 Bus2=SCN_CN07_9143_CEI051.1.2.3 LineCode=273_A4_3_1 Length=60.14 Units=m
New Line.MT_CEI_MT_7069 Phases=3 Bus1=SCN_CN07_9140_CEI051.1.2.3 Bus2=SCN_CN07_9142_CEI051.1.2.3 LineCode=273_A4_3_1 Length=34.71 Units=m
New Line.MT_CEI_MT_7070 Phases=3 Bus1=SCN_CN07_9139_CEI051.1.2.3 Bus2=SCN_CN07_9140_CEI051.1.2.3 LineCode=273_A4_3_1 Length=36.65 Units=m
New Line.MT_CEI_MT_707023 Phases=3 Bus1=SCN_CN07_9141_CEI051.1.2.3 Bus2=SCN_CN07_9140_CEI051.1.2.3 LineCode=273_A4_3_1 Length=25.68 Units=m
New Line.MT_CEI_MT_7071 Phases=3 Bus1=SCN_CN07_9259_CEI041.1.2.3 Bus2=SCN_CN07_9139_CEI051.1.2.3 LineCode=273_A4_3_1 Length=30.85 Units=m
New Line.MT_CEI_MT_7072 Phases=3 Bus1=SCN_CN07_9258_CEI041.1.2.3 Bus2=SCN_CN07_9259_CEI041.1.2.3 LineCode=273_A4_3_1 Length=30.22 Units=m
New Line.MT_CEI_MT_7678 Phases=3 Bus1=SCN_CN07_9347_CEI065.1.2.3 Bus2=CN_ALCN07.1.2.3 LineCode=367_A4_3_1 Length=49.22 Units=m
New Line.MT_CEI_MT_7679 Phases=3 Bus1=SCN_CN07_9104_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_9347_CEI065.1.2.3 LineCode=367_A4_3_1 Length=24.44 Units=m
New Line.MT_CEI_MT_7976 Phases=3 Bus1=SCN_CN07_9045_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_9046_CEIRJ001_ATV.1.2.3 LineCode=367_A4_3_1 Length=9.73 Units=m
New Line.MT_CEI_MT_8000 Phases=3 Bus1=SCN_CN07_9004_CEI065.1.2.3 Bus2=SCN_CN07_9006_CEI065.1.2.3 LineCode=367_A4_3_1 Length=27.27 Units=m
New Line.MT_CEI_MT_8001 Phases=3 Bus1=SCN_CN07_9006_CEI065.1.2.3 Bus2=SCN_CN07_9097_CEI065.1.2.3 LineCode=367_A4_3_1 Length=34.15 Units=m
New Line.MT_CEI_MT_8002 Phases=3 Bus1=SCN_CN07_9097_CEI065.1.2.3 Bus2=SCN_CN07_9098_CEI065.1.2.3 LineCode=367_A4_3_1 Length=24.42 Units=m
New Line.MT_CEI_MT_8003 Phases=3 Bus1=SCN_CN07_9098_CEI065.1.2.3 Bus2=SCN_CN07_9100_CEI065.1.2.3 LineCode=367_A4_3_1 Length=65.36 Units=m
New Line.MT_CEI_MT_8004 Phases=3 Bus1=SCN_CN07_9100_CEI065.1.2.3 Bus2=SCN_CN07_9101_CEI065.1.2.3 LineCode=367_A4_3_1 Length=40.48 Units=m
New Line.MT_CEI_MT_8005 Phases=3 Bus1=SCN_CN07_9101_CEI065.1.2.3 Bus2=SCN_CN07_9102_CEI065.1.2.3 LineCode=367_A4_3_1 Length=67.73 Units=m
New Line.MT_CEI_MT_8006 Phases=3 Bus1=SCN_CN07_9102_CEI065.1.2.3 Bus2=SCN_CN07_9103_CEI065.1.2.3 LineCode=367_A4_3_1 Length=43.27 Units=m
New Line.MT_CEI_MT_8007 Phases=3 Bus1=SCN_CN07_9103_CEI065.1.2.3 Bus2=SCN_CN07_9105_CEI065.1.2.3 LineCode=367_A4_3_1 Length=64.45 Units=m
New Line.MT_CEI_MT_8008 Phases=3 Bus1=SCN_CN07_9104_CEI065.1.2.3 Bus2=SCN_CN07_9105_CEI065.1.2.3 LineCode=367_A4_3_1 Length=17.89 Units=m
New Line.MT_CEI_MT_8009 Phases=3 Bus1=SCN_CN07_9104_CEI065.1.2.3 Bus2=SCN_CN07_9045_CEIRJ001_ATV.1.2.3 LineCode=367_A4_3_1 Length=72.89 Units=m
New Line.MT_CEI_MT_8014 Phases=3 Bus1=SCN_CN07_9028_CEI065.1.2.3 Bus2=SCN_CN07_9128_CEI065.1.2.3 LineCode=367_A4_3_1 Length=23.06 Units=m
New Line.MT_CEI_MT_8015 Phases=3 Bus1=SCN_CN07_9028_CEI065.1.2.3 Bus2=SCN_CN07_9046_CEIRJ001_ATV.1.2.3 LineCode=367_A4_3_1 Length=11.72 Units=m
New Line.MT_CEI_MT_8022 Phases=3 Bus1=SCN_CN07_9128_CEI065.1.2.3 Bus2=SCN_CN07_9341_CEI065.1.2.3 LineCode=367_A4_3_1 Length=39.58 Units=m
New Line.MT_CEI_MT_8025 Phases=3 Bus1=SCN_CN07_9104_CEIRJ001_ATV.1.2.3 Bus2=SCN_CN07_9341_CEI065.1.2.3 LineCode=367_A4_3_1 Length=26.21 Units=m
New Line.MT_CEI_MT_8041 Phases=3 Bus1=SCN_CN07_9007_CEI065.1.2.3 Bus2=SCN_CN07_9006_CEI065.1.2.3 LineCode=367_A4_3_1 Length=23.78 Units=m
New Line.MT_CEI_MT_8042 Phases=3 Bus1=SCN_CN07_9250_CEI041.1.2.3 Bus2=SCN_CN07_9007_CEI065.1.2.3 LineCode=367_A4_3_1 Length=43.76 Units=m
New Line.MT_CEI_MT_8043 Phases=3 Bus1=SCN_CN07_9250_CEI041.1.2.3 Bus2=SCN_CN07_9251_CEI041.1.2.3 LineCode=367_A4_3_1 Length=40.37 Units=m
New Line.MT_CEI_MT_8044 Phases=3 Bus1=SCN_CN07_9251_CEI041.1.2.3 Bus2=SCN_CN07_9252_CEI041.1.2.3 LineCode=367_A4_3_1 Length=38.95 Units=m
New Line.MT_CEI_MT_8045 Phases=3 Bus1=SCN_CN07_9252_CEI041.1.2.3 Bus2=SCN_CN07_9253_CEI041.1.2.3 LineCode=367_A4_3_1 Length=43.37 Units=m
New Line.MT_CEI_MT_8046 Phases=3 Bus1=SCN_CN07_9253_CEI041.1.2.3 Bus2=SCN_CN07_9254_CEI041.1.2.3 LineCode=367_A4_3_1 Length=39.08 Units=m
New Line.MT_CEI_MT_8047 Phases=3 Bus1=SCN_CN07_9254_CEI041.1.2.3 Bus2=SCN_CN07_9255_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=29.50 Units=m
New Line.MT_CEI_MT_8048 Phases=3 Bus1=SCN_CN07_9255_CEI041.1.2.3 Bus2=SCN_CN07_9256_CEI041.1.2.3 LineCode=367_A4_3_1 Length=11.11 Units=m
New Line.MT_CEI_MT_80489 Phases=3 Bus1=SCN_CN07_9255_CEI041.1.2.3 Bus2=SCN_CN07_9239_CEI041.1.2.3 LineCode=367_A4_3_1 Length=20.75 Units=m
New Line.MT_CEI_MT_804897 Phases=3 Bus1=SCN_CN07_9239_CEI041.1.2.3 Bus2=SCN_CN07_9240_CEI041.1.2.3 LineCode=367_A4_3_1 Length=27.98 Units=m
New Line.MT_CEI_MT_8049 Phases=3 Bus1=SCN_CN07_9256_CEI041.1.2.3 Bus2=SCN_CN07_9257_CEI041.1.2.3 LineCode=367_A4_3_1 Length=37.88 Units=m
New Line.MT_CEI_MT_8050 Phases=3 Bus1=SCN_CN07_9146_CEI041.1.2.3 Bus2=SCN_CN07_9148_CEI041.1.2.3 LineCode=349_A4_3_1 Length=56.29 Units=m
New Line.MT_CEI_MT_8051 Phases=3 Bus1=SCN_CN07_9148_CEI041.1.2.3 Bus2=SCN_CN07_9150_CEI041.1.2.3 LineCode=367_A4_3_1 Length=27.97 Units=m
New Line.MT_CEI_MT_8052 Phases=3 Bus1=SCN_CN07_9150_CEI041.1.2.3 Bus2=SCN_CN07_9152_CEI041.1.2.3 LineCode=367_A4_3_1 Length=30.56 Units=m
New Line.MT_CEI_MT_8053 Phases=3 Bus1=SCN_CN07_9152_CEI041.1.2.3 Bus2=SCN_CN07_9153_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=24.55 Units=m
New Line.MT_CEI_MT_8054 Phases=3 Bus1=SCN_CN07_9153_CEI041.1.2.3 Bus2=SCN_CN07_9220_CEI041.1.2.3 LineCode=349_A4_3_1 Length=42.04 Units=m
New Line.MT_CEI_MT_8055 Phases=3 Bus1=SCN_CN07_9220_CEI041.1.2.3 Bus2=SCN_CN07_9221_CEI041.1.2.3 LineCode=349_A4_3_1 Length=42.17 Units=m
New Line.MT_CEI_MT_8056 Phases=3 Bus1=SCN_CN07_9222_CEI041.1.2.3 Bus2=SCN_CN07_9221_CEI041.1.2.3 LineCode=349_A4_3_1 Length=39.15 Units=m
New Line.MT_CEI_MT_8057 Phases=3 Bus1=SCN_CN07_9153_CEI041.1.2.3 Bus2=SCN_CN07_9155_CEI041.1.2.3 LineCode=367_A4_3_1 Length=52.63 Units=m
New Line.MT_CEI_MT_8058 Phases=3 Bus1=SCN_CN07_9155_CEI041.1.2.3 Bus2=SCN_CN07_9157_CEI041.1.2.3 LineCode=367_A4_3_1 Length=28.99 Units=m
New Line.MT_CEI_MT_8059 Phases=3 Bus1=SCN_CN07_9157_CEI041.1.2.3 Bus2=SCN_CN07_9159_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=26.50 Units=m
New Line.MT_CEI_MT_8060 Phases=3 Bus1=SCN_CN07_9159_CEI041.1.2.3 Bus2=SCN_CN07_9205_CEI041.1.2.3 LineCode=349_A4_3_1 Length=42.31 Units=m
New Line.MT_CEI_MT_8061 Phases=3 Bus1=SCN_CN07_9205_CEI041.1.2.3 Bus2=SCN_CN07_9206_CEI041.1.2.3 LineCode=349_A4_3_1 Length=40.25 Units=m
New Line.MT_CEI_MT_8062 Phases=3 Bus1=SCN_CN07_9206_CEI041.1.2.3 Bus2=SCN_CN07_9207_CEI041.1.2.3 LineCode=349_A4_3_1 Length=40.93 Units=m
New Line.MT_CEI_MT_8063 Phases=3 Bus1=SCN_CN07_9159_CEI041.1.2.3 Bus2=SCN_CN07_9161_CEI041.1.2.3 LineCode=367_A4_3_1 Length=54.23 Units=m
New Line.MT_CEI_MT_8064 Phases=3 Bus1=SCN_CN07_9161_CEI041.1.2.3 Bus2=SCN_CN07_9164_CEI041.1.2.3 LineCode=367_A4_3_1 Length=27.56 Units=m
New Line.MT_CEI_MT_8065 Phases=3 Bus1=SCN_CN07_9164_CEI041.1.2.3 Bus2=SCN_CN07_9165_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=26.25 Units=m
New Line.MT_CEI_MT_8066 Phases=3 Bus1=SCN_CN07_9165_CEI041.1.2.3 Bus2=SCN_CN07_9166_CEI041.1.2.3 LineCode=367_A4_3_1 Length=25.96 Units=m
New Line.MT_CEI_MT_8067 Phases=3 Bus1=SCN_CN07_9166_CEI041.1.2.3 Bus2=SCN_CN07_9167_CEI041.1.2.3 LineCode=367_A4_3_1 Length=28.80 Units=m
New Line.MT_CEI_MT_8068 Phases=3 Bus1=SCN_CN07_9167_CEI041.1.2.3 Bus2=SCN_CN07_9168_CEI041.1.2.3 LineCode=367_A4_3_1 Length=25.22 Units=m
New Line.MT_CEI_MT_8073 Phases=3 Bus1=SCN_CN07_9191_CEI041.1.2.3 Bus2=SCN_CN07_9192_CEI041.1.2.3 LineCode=349_A4_3_1 Length=40.33 Units=m
New Line.MT_CEI_MT_8074 Phases=3 Bus1=SCN_CN07_9190_CEI041.1.2.3 Bus2=SCN_CN07_9191_CEI041.1.2.3 LineCode=349_A4_3_1 Length=41.41 Units=m
New Line.MT_CEI_MT_8075 Phases=3 Bus1=SCN_CN07_9165_CEI041.1.2.3 Bus2=SCN_CN07_9190_CEI041.1.2.3 LineCode=349_A4_3_1 Length=41.11 Units=m
New Line.MT_CEI_MT_8103 Phases=3 Bus1=SCN_CN07_9258_CEI041.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1212.1.2.3 LineCode=367_A4_3_1 Length=11.38 Units=m
New Line.MT_CEI_MT_8104 Phases=3 Bus1=SCN_CN07_9257_CEI041.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1212.1.2.3 LineCode=367_A4_3_1 Length=6.41 Units=m
New Line.MT_CEI_MT_8105 Phases=3 Bus1=SCN_CN07_9148_CEI041_S.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1212.1.2.3 LineCode=367_A4_3_1 Length=42.18 Units=m
New Line.MT_CEI_MT_8106 Phases=3 Bus1=SCN_CN07_9261_CEI041.1.2.3 Bus2=SCN_CN07_CEI_FL_MT_1212.1.2.3 LineCode=367_A4_3_1 Length=28.37 Units=m
New Line.MT_CEI_MT_8107 Phases=3 Bus1=SCN_CN07_9261_CEI041.1.2.3 Bus2=SCN_CN07_9262_CEI041.1.2.3 LineCode=367_A4_3_1 Length=39.43 Units=m
New Line.MT_CEI_MT_8108 Phases=3 Bus1=SCN_CN07_9262_CEI041.1.2.3 Bus2=SCN_CN07_9264_CEI041.1.2.3 LineCode=367_A4_3_1 Length=35.59 Units=m
New Line.MT_CEI_MT_8109 Phases=3 Bus1=SCN_CN07_9264_CEI041.1.2.3 Bus2=SCN_CN07_9266_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=38.41 Units=m
New Line.MT_CEI_MT_8110 Phases=3 Bus1=SCN_CN07_9266_CEI041.1.2.3 Bus2=SCN_CN07_9279_CEI041.1.2.3 LineCode=349_A4_3_1 Length=25.91 Units=m
New Line.MT_CEI_MT_8111 Phases=3 Bus1=SCN_CN07_9266_CEI041.1.2.3 Bus2=SCN_CN07_9268_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=43.18 Units=m
New Line.MT_CEI_MT_8112 Phases=3 Bus1=SCN_CN07_9267_CEI041.1.2.3 Bus2=SCN_CN07_9268_CEI041.1.2.3 LineCode=349_A4_3_1 Length=24.49 Units=m
New Line.MT_CEI_MT_8113 Phases=3 Bus1=SCN_CN07_9268_CEI041.1.2.3 Bus2=SCN_CN07_9269_CEI041.1.2.3 LineCode=367_A4_3_1 Length=40.45 Units=m
New Line.MT_CEI_MT_8114 Phases=3 Bus1=SCN_CN07_9269_CEI041.1.2.3 Bus2=SCN_CN07_9270_CEI041.1.2.3 LineCode=367_A4_3_1 Length=39.80 Units=m
New Line.MT_CEI_MT_8115 Phases=3 Bus1=SCN_CN07_9270_CEI041.1.2.3 Bus2=SCN_CN07_9271_CEI041.1.2.3 LineCode=367_A4_3_1 Length=45.38 Units=m
New Line.MT_CEI_MT_8116 Phases=3 Bus1=SCN_CN07_9271_CEI041.1.2.3 Bus2=SCN_CN07_9272_CEI041.1.2.3 LineCode=367_A4_3_1 Length=50.27 Units=m
New Line.MT_CEI_MT_8117 Phases=3 Bus1=SCN_CN07_9065_CEI041_S.1.2.3 Bus2=SCN_CN07_9272_CEI041.1.2.3 LineCode=349_A4_3_1 Length=49.53 Units=m
New Line.MT_CEI_MT_8118 Phases=3 Bus1=SCN_CN07_9063_CEI041.1.2.3 Bus2=SCN_CN07_9065_CEI041.1.2.3 LineCode=349_A4_3_1 Length=30.81 Units=m
New Line.MT_CEI_MT_8120 Phases=3 Bus1=SCN_CN07_9062_CEI041.1.2.3 Bus2=SCN_CN07_9063_CEI041.1.2.3 LineCode=349_A4_3_1 Length=28.29 Units=m
New Line.MT_CEI_MT_8121 Phases=3 Bus1=SCN_CN07_9060_CEI041.1.2.3 Bus2=SCN_CN07_9062_CEI041.1.2.3 LineCode=349_A4_3_1 Length=26.51 Units=m
New Line.MT_CEI_MT_8123 Phases=3 Bus1=SCN_CN07_9059_CEI041.1.2.3 Bus2=SCN_CN07_9060_CEI041.1.2.3 LineCode=349_A4_3_1 Length=25.74 Units=m
New Line.MT_CEI_MT_8124 Phases=3 Bus1=SCN_CN07_9057_CEI041.1.2.3 Bus2=SCN_CN07_9059_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.52 Units=m
New Line.MT_CEI_MT_8126 Phases=3 Bus1=SCN_CN07_9056_CEI041.1.2.3 Bus2=SCN_CN07_9057_CEI041.1.2.3 LineCode=349_A4_3_1 Length=26.88 Units=m
New Line.MT_CEI_MT_8127 Phases=3 Bus1=SCN_CN07_9054_CEI041.1.2.3 Bus2=SCN_CN07_9056_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.60 Units=m
New Line.MT_CEI_MT_8129 Phases=3 Bus1=SCN_CN07_9053_CEI041.1.2.3 Bus2=SCN_CN07_9054_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.16 Units=m
New Line.MT_CEI_MT_8130 Phases=3 Bus1=SCN_CN07_9051_CEI041.1.2.3 Bus2=SCN_CN07_9053_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.34 Units=m
New Line.MT_CEI_MT_8131 Phases=3 Bus1=SCN_CN07_9050_CEI041.1.2.3 Bus2=SCN_CN07_9051_CEI041.1.2.3 LineCode=349_A4_3_1 Length=26.15 Units=m
New Line.MT_CEI_MT_8132 Phases=3 Bus1=SCN_CN07_9048_CEI041.1.2.3 Bus2=SCN_CN07_9050_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.17 Units=m
New Line.MT_CEI_MT_8134 Phases=3 Bus1=SCN_CN07_9047_CEI041.1.2.3 Bus2=SCN_CN07_9048_CEI041.1.2.3 LineCode=349_A4_3_1 Length=27.84 Units=m
New Line.MT_CEI_MT_8135 Phases=3 Bus1=SCN_CN07_9045_CEI041.1.2.3 Bus2=SCN_CN07_9047_CEI041.1.2.3 LineCode=349_A4_3_1 Length=26.70 Units=m
New Line.MT_CEI_MT_8137 Phases=3 Bus1=SCN_CN07_9044_CEI041.1.2.3 Bus2=SCN_CN07_9045_CEI041.1.2.3 LineCode=349_A4_3_1 Length=26.60 Units=m
New Line.MT_CEI_MT_8529 Phases=3 Bus1=SCN_CN07_9107_CEI038.1.2.3 Bus2=SCN_CN07_9272_CEI041_S.1.2.3 LineCode=367_A4_3_1 Length=41.64 Units=m
New Line.MT_CEI_MT_8530 Phases=3 Bus1=SCN_CN07_9107_CEI038.1.2.3 Bus2=SCN_CN07_9108_CEI038.1.2.3 LineCode=367_A4_3_1 Length=41.36 Units=m
New Line.MT_CEI_MT_8531 Phases=3 Bus1=SCN_CN07_9108_CEI038.1.2.3 Bus2=SCN_CN07_9109_CEI038.1.2.3 LineCode=367_A4_3_1 Length=43.28 Units=m
New Line.MT_CEI_MT_8532 Phases=3 Bus1=SCN_CN07_9109_CEI038.1.2.3 Bus2=SCN_CN07_9111_CEI038.1.2.3 LineCode=367_A4_3_1 Length=42.94 Units=m
New Line.MT_CEI_MT_8533 Phases=3 Bus1=SCN_CN07_9111_CEI038.1.2.3 Bus2=SCN_CN07_9113_CEI038.1.2.3 LineCode=367_A4_3_1 Length=44.00 Units=m

! ------------------- LINHAS DE BAIXA TENSAO (SSDBT - 380/220 V) -------------------
New Line.BT_129430 Phases=1 Bus1=FZ1324_9121_CEI078.1.0 Bus2=FZ1324_9127_CEI078.1.0 LineCode=285_BT_1_1 Length=64.66 Units=m
New Line.BT_129431 Phases=1 Bus1=FZ1324_9120_CEI078.1.0 Bus2=FZ1324_9121_CEI078.1.0 LineCode=285_BT_1_1 Length=42.22 Units=m
New Line.BT_129432 Phases=1 Bus1=FZ1324_9119_CEI078.1.0 Bus2=FZ1324_9120_CEI078.1.0 LineCode=285_BT_1_1 Length=39.32 Units=m
New Line.BT_129434 Phases=1 Bus1=FZ1324_9117_CEI078.1.0 Bus2=FZ1324_9119_CEI078.1.0 LineCode=285_BT_1_1 Length=46.79 Units=m
New Line.BT_129435 Phases=3 Bus1=FZ1324_9126_CEI078.1.2.3.0 Bus2=FZ1324_9038_CEIRJ001.1.2.3.0 LineCode=297_BT_3_1 Length=9.89 Units=m
New Line.BT_129436 Phases=3 Bus1=FZ1324_9126_CEI078.1.2.3.0 Bus2=FZ1324_9037_CEIRJ001.1.2.3.0 LineCode=297_BT_3_1 Length=41.37 Units=m
New Line.BT_129437 Phases=3 Bus1=FZ1324_9036_CEIRJ001.1.2.3.0 Bus2=FZ1324_9037_CEIRJ001.1.2.3.0 LineCode=297_BT_3_1 Length=40.72 Units=m
New Line.BT_104385 Phases=3 Bus1=FX8569_9143_CEI280_ATV.1.2.3.0 Bus2=FX8569_9144_CEI280_ATV.1.2.3.0 LineCode=299_BT_3_1 Length=15.62 Units=m
New Line.BT_134050 Phases=1 Bus1=FZ7829_9038_CEI013.1.0 Bus2=FZ7829_9039_CEI013.1.0 LineCode=285_BT_1_1 Length=11.63 Units=m
New Line.BT_134052 Phases=1 Bus1=FZ7829_9087_CEI012.1.0 Bus2=FZ7829_9040_CEI013.1.0 LineCode=285_BT_1_1 Length=28.93 Units=m
New Line.BT_134054 Phases=3 Bus1=FT3897_9181_CEI078.1.2.3.0 Bus2=FT3897_9182_CEI078.1.2.3.0 LineCode=297_BT_3_1 Length=35.32 Units=m
New Line.BT_134055 Phases=3 Bus1=FT3897_9180_CEI078.1.2.3.0 Bus2=FT3897_9181_CEI078.1.2.3.0 LineCode=297_BT_3_1 Length=40.05 Units=m
New Line.BT_134057 Phases=3 Bus1=FT3897_9180_CEI078.1.2.3.0 Bus2=FT3897_9858_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=35.65 Units=m
New Line.BT_134058 Phases=3 Bus1=FT3897_9856_CEI026.1.2.3.0 Bus2=FT3897_9859_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=25.01 Units=m
New Line.BT_134059 Phases=3 Bus1=FT3897_9134_CEI078.1.2.3.0 Bus2=FT3897_9135_CEI078.1.2.3.0 LineCode=297_BT_3_1 Length=38.49 Units=m
New Line.BT_134060 Phases=3 Bus1=FT3897_9135_CEI078.1.2.3.0 Bus2=FT3897_9136_CEI078.1.2.3.0 LineCode=297_BT_3_1 Length=31.39 Units=m
New Line.BT_134061 Phases=3 Bus1=FT3897_9136_CEI078.1.2.3.0 Bus2=FT3897_9137_CEI078.1.2.3.0 LineCode=297_BT_3_1 Length=35.94 Units=m
New Line.BT_134085 Phases=3 Bus1=FT3898_9256_CEI026.1.2.3.0 Bus2=FT3898_9264_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=22.74 Units=m
New Line.BT_167940 Phases=3 Bus1=FT3898_9262_CEI026.1.2.3.0 Bus2=FT3898_9264_CEI026.1.2.3.0 LineCode=333_BT_3_1 Length=27.45 Units=m
New Line.BT_218011 Phases=1 Bus1=FT3899_9012_CEI13B.1.0 Bus2=FT3899_9013_CEI13B.1.0 LineCode=289_BT_2_1 Length=54.49 Units=m
New Line.BT_237172 Phases=3 Bus1=FT3898_9258_CEI026.1.2.3.0 Bus2=FT3898_9259_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=31.89 Units=m
New Line.BT_249517 Phases=3 Bus1=FT3899_9010_CEI13B.1.2.3.0 Bus2=FT3899_9008_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=32.74 Units=m
New Line.BT_249518 Phases=3 Bus1=FT3899_9010_CEI13B.1.2.3.0 Bus2=FT3899_9011_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=28.78 Units=m
New Line.BT_249520 Phases=3 Bus1=FT3899_9005_CEI13B.1.2.3.0 Bus2=FT3899_9001_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=52.86 Units=m
New Line.BT_249521 Phases=3 Bus1=FT3899_9006_CEI13B.1.2.3.0 Bus2=FT3899_9005_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=32.03 Units=m
New Line.BT_249522 Phases=3 Bus1=FT3899_9007_CEI13B.1.2.3.0 Bus2=FT3899_9006_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=31.30 Units=m
New Line.BT_249523 Phases=3 Bus1=FT3899_9008_CEI13B.1.2.3.0 Bus2=FT3899_9007_CEI13B.1.2.3.0 LineCode=842_BT_3_1 Length=32.57 Units=m
New Line.BT_249730 Phases=3 Bus1=FT3898_9258_CEI026.1.2.3.0 Bus2=FT3898_9257_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=33.39 Units=m
New Line.BT_249731 Phases=3 Bus1=FT3898_9257_CEI026.1.2.3.0 Bus2=FT3898_9256_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=30.23 Units=m
New Line.BT_250932 Phases=3 Bus1=FT3897_9854_CEI026.1.2.3.0 Bus2=FT3897_9849_CEI026.1.2.3.0 LineCode=786_BT_3_1 Length=38.61 Units=m
New Line.BT_280666 Phases=1 Bus1=FZ7829_9039_CEI013.1.0 Bus2=FZ7829_9040_CEI013.1.0 LineCode=286_BT_1_1 Length=6.63 Units=m
New Line.BT_282095 Phases=1 Bus1=FZ7829_9087_CEI012.1.0 Bus2=FZ7829_9088_CEI012.1.0 LineCode=286_BT_1_1 Length=7.07 Units=m
New Line.BT_285929 Phases=3 Bus1=FT3897_9182_CEI078.1.2.3.0 Bus2=FT3897_9183_CEI078.1.2.3.0 LineCode=267_BT_3_1 Length=36.17 Units=m
New Line.BT_291095 Phases=3 Bus1=FZ7263_9103_CEI026.1.2.3.0 Bus2=FZ7263_9106_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=8.69 Units=m
New Line.BT_291096 Phases=3 Bus1=FZ7263_9103_CEI026.1.2.3.0 Bus2=FZ7263_9104_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=10.11 Units=m
New Line.BT_296927 Phases=3 Bus1=FT3899_9051_CEI013.1.2.3.0 Bus2=FT3899_9004_CEI13B.1.2.3.0 LineCode=798_BT_3_1 Length=19.67 Units=m
New Line.BT_296928 Phases=3 Bus1=FT3899_9051_CEI013.1.2.3.0 Bus2=FT3899_9054_CEI013.1.2.3.0 LineCode=798_BT_3_1 Length=9.09 Units=m
New Line.BT_328041 Phases=3 Bus1=FT3897_9858_CEI026.1.2.3.0 Bus2=FT3897_9859_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=35.10 Units=m
New Line.BT_329434 Phases=1 Bus1=FZ1324_9117_CEI078.1.0 Bus2=FZ1324_9118_CEI078.1.0 LineCode=722_BT_1_1 Length=27.67 Units=m
New Line.BT_329446 Phases=1 Bus1=FZ1324_9127_CEI078.1.0 Bus2=FZ1324_9038_CEIRJ001.1.0 LineCode=722_BT_1_1 Length=38.88 Units=m
New Line.BT_329455 Phases=1 Bus1=FZ1324_9128_CEI078.1.0 Bus2=FZ1324_9130_CEI078.1.0 LineCode=722_BT_1_1 Length=39.34 Units=m
New Line.BT_329465 Phases=1 Bus1=FZ1324_9128_CEI078.1.0 Bus2=FZ1324_9129_CEI078.1.0 LineCode=722_BT_1_1 Length=41.48 Units=m
New Line.BT_329466 Phases=3 Bus1=FZ1324_9037_CEIRJ001.1.2.3.0 Bus2=FZ1324_9244_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=48.82 Units=m
New Line.BT_336295 Phases=1 Bus1=FZ7829_9036_CEI013.1.0 Bus2=FZ7829_9038_CEI013.1.0 LineCode=791_BT_1_1 Length=16.42 Units=m
New Line.BT_336311 Phases=1 Bus1=FZ7829_9034_CEI013.1.0 Bus2=FZ7829_9063_CEI013.1.0 LineCode=791_BT_1_1 Length=7.89 Units=m
New Line.BT_336369 Phases=3 Bus1=FZ6245_9085_CEI013.1.2.3.0 Bus2=FZ6245_9084_CEI013.1.2.3.0 LineCode=798_BT_3_1 Length=27.69 Units=m
New Line.BT_336943 Phases=1 Bus1=FZ1324_9118_CEI078.1.0 Bus2=FZ1324_9125_CEI078.1.0 LineCode=795_BT_1_1 Length=16.82 Units=m
New Line.BT_337040 Phases=1 Bus1=FZ1324_9130_CEI078.1.0 Bus2=FZ1324_9131_CEI078.1.0 LineCode=791_BT_1_1 Length=40.98 Units=m
New Line.BT_337047 Phases=1 Bus1=FZ1324_9127_CEI078.1.0 Bus2=FZ1324_9130_CEI078.1.0 LineCode=767_BT_1_1 Length=44.57 Units=m
New Line.BT_71117 Phases=3 Bus1=FZ1324_9250_CEI026.1.2.3.0 Bus2=FZ1324_9248_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=38.01 Units=m
New Line.BT_76852 Phases=3 Bus1=FZ1324_9247_CEI026.1.2.3.0 Bus2=FZ1324_9248_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=37.98 Units=m
New Line.BT_76853 Phases=3 Bus1=FZ1324_9245_CEI026.1.2.3.0 Bus2=FZ1324_9247_CEI026.1.2.3.0 LineCode=786_BT_3_1 Length=37.40 Units=m
New Line.BT_76854 Phases=3 Bus1=FZ1324_9244_CEI026.1.2.3.0 Bus2=FZ1324_9245_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=37.89 Units=m
New Line.BT_76855 Phases=3 Bus1=FZ1324_9242_CEI026.1.2.3.0 Bus2=FZ1324_9244_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=37.37 Units=m
New Line.BT_76856 Phases=3 Bus1=FZ1324_9250_CEI026.1.2.3.0 Bus2=FZ1324_9251_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=37.63 Units=m
New Line.BT_76857 Phases=3 Bus1=FZ1324_9252_CEI026.1.2.3.0 Bus2=FZ1324_9254_CEI026.1.2.3.0 LineCode=786_BT_3_1 Length=37.79 Units=m
New Line.BT_76858 Phases=3 Bus1=FZ1324_9251_CEI026.1.2.3.0 Bus2=FZ1324_9252_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=37.85 Units=m
New Line.BT_80432 Phases=3 Bus1=FZ1324_9254_CEI026.1.2.3.0 Bus2=FZ1324_9255_CEI026.1.2.3.0 LineCode=360_BT_3_1 Length=36.93 Units=m
New Line.BT_81009 Phases=3 Bus1=FT3897_9854_CEI026.1.2.3.0 Bus2=FT3897_9856_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=38.51 Units=m
New Line.BT_81606 Phases=3 Bus1=FT3897_9853_CEI026.1.2.3.0 Bus2=FT3897_9857_CEI026.1.2.3.0 LineCode=334_BT_3_1 Length=43.93 Units=m
New Line.BT_81814 Phases=3 Bus1=FT3897_9853_CEI026.1.2.3.0 Bus2=FT3897_9854_CEI026.1.2.3.0 LineCode=267_BT_3_1 Length=26.33 Units=m
New Line.BT_81904 Phases=3 Bus1=FT3897_9134_CEI078.1.2.3.0 Bus2=FT3897_9852_CEI026.1.2.3.0 LineCode=267_BT_3_1 Length=22.50 Units=m
New Line.BT_82407 Phases=3 Bus1=FT3897_9137_CEI078.1.2.3.0 Bus2=FT3897_9138_CEI078.1.2.3.0 LineCode=299_BT_3_1 Length=27.85 Units=m
New Line.BT_92729 Phases=3 Bus1=FT3899_9011_CEI13B.1.2.3.0 Bus2=FT3899_9012_CEI13B.1.2.3.0 LineCode=798_BT_3_1 Length=29.25 Units=m
New Line.BT_94099 Phases=3 Bus1=FZ6245_9083_CEI013.1.2.3.0 Bus2=FZ6245_9082_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=42.42 Units=m
New Line.BT_94131 Phases=3 Bus1=FZ6245_9084_CEI013.1.2.3.0 Bus2=FZ6245_9083_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=43.98 Units=m
New Line.BT_95868 Phases=1 Bus1=FZ7829_9060_CEI013.1.0 Bus2=FZ7829_9061_CEI013.1.0 LineCode=323_BT_1_1 Length=40.54 Units=m
New Line.BT_95870 Phases=1 Bus1=FZ7829_9042_CEI013.1.0 Bus2=FZ7829_9043_CEI013.1.0 LineCode=323_BT_1_1 Length=44.23 Units=m
New Line.BT_96666 Phases=1 Bus1=FZ7829_9041_CEI013.1.0 Bus2=FZ7829_9042_CEI013.1.0 LineCode=323_BT_1_1 Length=37.88 Units=m
New Line.BT_96667 Phases=1 Bus1=FZ7829_9037_CEI013.1.0 Bus2=FZ7829_9041_CEI013.1.0 LineCode=323_BT_1_1 Length=28.90 Units=m
New Line.BT_96668 Phases=1 Bus1=FZ7829_9036_CEI013.1.0 Bus2=FZ7829_9037_CEI013.1.0 LineCode=323_BT_1_1 Length=10.97 Units=m
New Line.BT_96669 Phases=1 Bus1=FZ7829_9035_CEI013.1.0 Bus2=FZ7829_9036_CEI013.1.0 LineCode=323_BT_1_1 Length=24.39 Units=m
New Line.BT_96670 Phases=3 Bus1=FZ7829_9034_CEI013.1.2.3.0 Bus2=FZ7829_9035_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=23.34 Units=m
New Line.BT_96672 Phases=1 Bus1=FZ7829_9062_CEI013.1.0 Bus2=FZ7829_9063_CEI013.1.0 LineCode=323_BT_1_1 Length=27.80 Units=m
New Line.BT_96673 Phases=1 Bus1=FZ7829_9061_CEI013.1.0 Bus2=FZ7829_9062_CEI013.1.0 LineCode=323_BT_1_1 Length=41.47 Units=m
New Line.BT_99034 Phases=1 Bus1=FT3899_9013_CEI13B.1.0 Bus2=FT3899_9014_CEI13B.1.0 LineCode=20_BT_2_1 Length=26.74 Units=m
New Line.BT_99035 Phases=1 Bus1=FT3899_9014_CEI13B.1.0 Bus2=FT3899_9022_CEI13B.1.0 LineCode=20_BT_2_1 Length=12.48 Units=m
New Line.BT_LIG_2866 Phases=3 Bus1=FT3897_9852_CEI026.1.2.3.0 Bus2=FT3897_9853_CEI026.1.2.3.0 LineCode=267_BT_3_1 Length=20.39 Units=m
New Line.BT_LIG_78 Phases=3 Bus1=FT3899_9004_CEI13B.1.2.3.0 Bus2=FT3899_9005_CEI13B.1.2.3.0 LineCode=798_BT_3_1 Length=13.52 Units=m
New Line.BT_TR_BT_FIC321027 Phases=3 Bus1=FZ7263_9105_CEI026.1.2.3.0 Bus2=FZ7263_9106_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=4.03 Units=m
New Line.BT_3489_TBT_IP Phases=1 Bus1=FZ1324_9249_CEI026.1.0 Bus2=FZ1324_9248_CEI026.1.0 LineCode=803_BT_1_1 Length=18.58 Units=m
New Line.BT_130226 Phases=3 Bus1=FT3910_9054_CEI031.1.2.3.0 Bus2=FT3910_9055_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=40.02 Units=m
New Line.BT_130227 Phases=3 Bus1=FT3910_9041_CEI031.1.2.3.0 Bus2=FT3910_9056_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=32.55 Units=m
New Line.BT_130231 Phases=3 Bus1=FT3910_9041_CEI031.1.2.3.0 Bus2=FT3910_9043_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=29.37 Units=m
New Line.BT_130232 Phases=3 Bus1=FT3910_9043_CEI031.1.2.3.0 Bus2=FT3910_9044_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=26.24 Units=m
New Line.BT_130220 Phases=3 Bus1=FT3910_9039_CEI031.1.2.3.0 Bus2=FT3910_9053_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=46.63 Units=m
New Line.BT_130221 Phases=3 Bus1=FT3910_9053_CEI031.1.2.3.0 Bus2=FT3910_9054_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=23.89 Units=m
New Line.BT_130222 Phases=3 Bus1=FT3910_9052_CEI031.1.2.3.0 Bus2=FT3910_9054_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=24.84 Units=m
New Line.BT_130224 Phases=3 Bus1=FT3910_9051_CEI031.1.2.3.0 Bus2=FT3910_9052_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=21.69 Units=m
New Line.BT_130225 Phases=3 Bus1=FT3910_9050_CEI031.1.2.3.0 Bus2=FT3910_9051_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=28.92 Units=m
New Line.BT_130242 Phases=1 Bus1=FT3910_9005_CEI031.1.0 Bus2=FT3910_9061_CEI031.1.0 LineCode=285_BT_1_1 Length=24.17 Units=m
New Line.BT_237198 Phases=3 Bus1=FT3909_9039_CEIRJ002.1.2.3.0 Bus2=FT3909_9040_CEIRJ002.1.2.3.0 LineCode=650_BT_3_1 Length=21.47 Units=m
New Line.BT_249676 Phases=3 Bus1=FT3909_9036_CEIRJ002.1.2.3.0 Bus2=FT3909_9035_CEIRJ002.1.2.3.0 LineCode=842_BT_3_1 Length=38.53 Units=m
New Line.BT_249677 Phases=3 Bus1=FT3909_9036_CEIRJ002.1.2.3.0 Bus2=FT3909_9037_CEIRJ002.1.2.3.0 LineCode=842_BT_3_1 Length=37.89 Units=m
New Line.BT_249678 Phases=3 Bus1=FT3909_9037_CEIRJ002.1.2.3.0 Bus2=FT3909_9038_CEIRJ002.1.2.3.0 LineCode=842_BT_3_1 Length=4.57 Units=m
New Line.BT_249680 Phases=3 Bus1=FT3909_9038_CEIRJ002.1.2.3.0 Bus2=FT3909_9039_CEIRJ002.1.2.3.0 LineCode=842_BT_3_1 Length=20.99 Units=m
New Line.BT_249793 Phases=3 Bus1=FZ0787_9085_CEI031.1.2.3.0 Bus2=FZ0787_9086_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=35.72 Units=m
New Line.BT_249795 Phases=3 Bus1=FZ0787_9081_CEI031.1.2.3.0 Bus2=FZ0787_9085_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=34.05 Units=m
New Line.BT_249796 Phases=3 Bus1=FZ0787_9081_CEI031.1.2.3.0 Bus2=FZ0787_9082_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=16.12 Units=m
New Line.BT_249797 Phases=3 Bus1=FZ0787_9080_CEI031.1.2.3.0 Bus2=FZ0787_9081_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=29.51 Units=m
New Line.BT_249798 Phases=3 Bus1=FZ0787_9086_CEI031.1.2.3.0 Bus2=FZ0787_9087_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=31.47 Units=m
New Line.BT_249799 Phases=3 Bus1=FZ0787_9073_CEI031.1.2.3.0 Bus2=FZ0787_9090_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=36.29 Units=m
New Line.BT_249801 Phases=3 Bus1=FZ0787_9090_CEI031.1.2.3.0 Bus2=FZ0787_9091_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=29.95 Units=m
New Line.BT_249802 Phases=3 Bus1=FZ0787_9089_CEI031.1.2.3.0 Bus2=FZ0787_9090_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=14.49 Units=m
New Line.BT_249803 Phases=3 Bus1=FZ0787_9088_CEI031.1.2.3.0 Bus2=FZ0787_9089_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=23.08 Units=m
New Line.BT_249805 Phases=3 Bus1=FZ0787_9087_CEI031.1.2.3.0 Bus2=FZ0787_9088_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=19.90 Units=m
New Line.BT_249820 Phases=1 Bus1=FT3910_9014_CEI031.1.0 Bus2=FT3910_9015_CEI031.1.0 LineCode=839_BT_1_1 Length=28.85 Units=m
New Line.BT_249821 Phases=1 Bus1=FT3910_9011_CEI031.1.0 Bus2=FT3910_9014_CEI031.1.0 LineCode=839_BT_1_1 Length=35.42 Units=m
New Line.BT_249823 Phases=1 Bus1=FT3910_CEI_FL_BT_707.1.0 Bus2=FT3910_9011_CEI031.1.0 LineCode=839_BT_1_1 Length=10.89 Units=m
New Line.BT_249824 Phases=1 Bus1=FT3910_9064_CEI031.1.0 Bus2=FT3910_CEI_FL_BT_707.1.0 LineCode=839_BT_1_1 Length=20.01 Units=m
New Line.BT_249825 Phases=1 Bus1=FT3910_CEI_FL_BT_707.1.0 Bus2=FT3910_9012_CEI031.1.0 LineCode=839_BT_1_1 Length=9.19 Units=m
New Line.BT_249827 Phases=1 Bus1=FT3910_9010_CEI031.1.0 Bus2=FT3910_9009_CEI031.1.0 LineCode=839_BT_1_1 Length=28.24 Units=m
New Line.BT_249828 Phases=1 Bus1=FT3910_9016_CEI031.1.0 Bus2=FT3910_9017_CEI031.1.0 LineCode=839_BT_1_1 Length=21.41 Units=m
New Line.BT_249829 Phases=1 Bus1=FT3910_9015_CEI031.1.0 Bus2=FT3910_9016_CEI031.1.0 LineCode=839_BT_1_1 Length=26.81 Units=m
New Line.BT_249830 Phases=1 Bus1=FT3910_9017_CEI031.1.0 Bus2=FT3910_9018_CEI031.1.0 LineCode=839_BT_1_1 Length=13.20 Units=m
New Line.BT_249914 Phases=1 Bus1=FT3910_9018_CEI031.1.0 Bus2=FT3910_9019_CEI031.1.0 LineCode=839_BT_1_1 Length=21.38 Units=m
New Line.BT_249916 Phases=1 Bus1=FT3910_9020_CEI031.1.0 Bus2=FT3910_CEI_FL_BT_706.1.0 LineCode=839_BT_1_1 Length=10.08 Units=m
New Line.BT_249917 Phases=1 Bus1=FT3910_CEI_FL_BT_706.1.0 Bus2=FT3910_9038_CEI031.1.0 LineCode=839_BT_1_1 Length=14.83 Units=m
New Line.BT_249918 Phases=1 Bus1=FT3910_9009_CEI031.1.0 Bus2=FT3910_9008_CEI031.1.0 LineCode=839_BT_1_1 Length=22.93 Units=m
New Line.BT_249920 Phases=1 Bus1=FT3910_9008_CEI031.1.0 Bus2=FT3910_CEI_FL_BT_709.1.0 LineCode=839_BT_1_1 Length=10.02 Units=m
New Line.BT_249921 Phases=1 Bus1=FT3910_CEI_FL_BT_709.1.0 Bus2=FT3910_9006_CEI031.1.0 LineCode=839_BT_1_1 Length=6.06 Units=m
New Line.BT_249924 Phases=3 Bus1=FT3910_CEI_FL_BT_708.1.2.3.0 Bus2=FT3910_9063_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=13.06 Units=m
New Line.BT_250534 Phases=3 Bus1=FT3909_9035_CEIRJ002.1.2.3.0 Bus2=FT3909_9034_CEIRJ002.1.2.3.0 LineCode=842_BT_3_1 Length=13.01 Units=m
New Line.BT_250536 Phases=3 Bus1=FT1938_9547_CEI027.1.2.3.0 Bus2=FT1938_9548_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=39.33 Units=m
New Line.BT_250537 Phases=3 Bus1=FT1938_9549_CEI027.1.2.3.0 Bus2=FT1938_9548_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=38.97 Units=m
New Line.BT_250538 Phases=3 Bus1=FT1938_9549_CEI027.1.2.3.0 Bus2=FT1938_9550_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=39.51 Units=m
New Line.BT_250539 Phases=3 Bus1=FT1938_9550_CEI027.1.2.3.0 Bus2=FT1938_9552_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.43 Units=m
New Line.BT_250551 Phases=3 Bus1=FT3927_9032_CEI031.1.2.3.0 Bus2=FT3927_9031_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=27.32 Units=m
New Line.BT_250552 Phases=3 Bus1=FT3927_9033_CEI031.1.2.3.0 Bus2=FT3927_9032_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=34.10 Units=m
New Line.BT_250554 Phases=3 Bus1=FT3927_9033_CEI031.1.2.3.0 Bus2=FT3927_9034_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=35.70 Units=m
New Line.BT_250555 Phases=3 Bus1=FT3927_9034_CEI031.1.2.3.0 Bus2=FT3927_9067_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=18.64 Units=m
New Line.BT_250583 Phases=3 Bus1=FT3927_9034_CEI031.1.2.3.0 Bus2=FT3927_9035_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=15.60 Units=m
New Line.BT_250584 Phases=3 Bus1=FT3927_9034_CEI031.1.2.3.0 Bus2=FT3927_9070_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=29.71 Units=m
New Line.BT_250585 Phases=3 Bus1=FT3927_9067_CEI031.1.2.3.0 Bus2=FT3927_9068_CEI031.1.2.3.0 LineCode=299_BT_3_1 Length=34.81 Units=m
New Line.BT_250606 Phases=3 Bus1=FT3927_9035_CEI031.1.2.3.0 Bus2=FT3927_9036_CEI031.1.2.3.0 LineCode=842_BT_3_1 Length=21.69 Units=m
New Line.BT_250674 Phases=3 Bus1=FT3909_9043_CEI280_ATV.1.2.3.0 Bus2=FT3909_9044_CEI280_ATV.1.2.3.0 LineCode=798_BT_3_1 Length=10.03 Units=m
New Line.BT_250675 Phases=3 Bus1=FT3909_9034_CEIRJ002.1.2.3.0 Bus2=FT3909_9033_CEIRJ002.1.2.3.0 LineCode=798_BT_3_1 Length=37.09 Units=m
New Line.BT_250753 Phases=3 Bus1=FT3910_9040_CEI031.1.2.3.0 Bus2=FT3910_9039_CEI031.1.2.3.0 LineCode=778_BT_3_1 Length=35.81 Units=m
New Line.BT_250764 Phases=1 Bus1=FT3910_9038_CEI031.1.0 Bus2=FT3910_9039_CEI031.1.0 LineCode=775_BT_1_1 Length=35.94 Units=m
New Line.BT_250765 Phases=3 Bus1=FT3910_9066_CEI031.1.2.3.0 Bus2=FT3910_CEI_FL_BT_708.1.2.3.0 LineCode=798_BT_3_1 Length=13.65 Units=m
New Line.BT_250774 Phases=3 Bus1=FT3927_9069_CEI031.1.2.3.0 Bus2=FT3927_9545_CEI027.1.2.3.0 LineCode=798_BT_3_1 Length=33.59 Units=m
New Line.BT_250999 Phases=3 Bus1=FT1938_9544_CEI027.1.2.3.0 Bus2=FT1938_9546_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.22 Units=m
New Line.BT_251000 Phases=3 Bus1=FT1938_9546_CEI027.1.2.3.0 Bus2=FT1938_9547_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=38.96 Units=m
New Line.BT_279278 Phases=3 Bus1=FT3908_9074_CEI031.1.2.3.0 Bus2=FT3908_9076_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=23.69 Units=m
New Line.BT_279281 Phases=3 Bus1=FT3910_9055_CEI031.1.2.3.0 Bus2=FT3910_9056_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=20.11 Units=m
New Line.BT_279282 Phases=3 Bus1=FT3910_9044_CEI031.1.2.3.0 Bus2=FT3910_9057_CEI031.1.2.3.0 LineCode=267_BT_3_1 Length=30.03 Units=m
New Line.BT_279285 Phases=3 Bus1=FT3910_9048_CEI031.1.2.3.0 Bus2=FT3910_9049_CEI031.1.2.3.0 LineCode=267_BT_3_1 Length=30.99 Units=m
New Line.BT_279286 Phases=3 Bus1=FT3910_9004_CEI031.1.2.3.0 Bus2=FT3910_9060_CEI031.1.2.3.0 LineCode=267_BT_3_1 Length=20.61 Units=m
New Line.BT_279287 Phases=1 Bus1=FT3910_9061_CEI031.1.0 Bus2=FT3910_9062_CEI031.1.0 LineCode=260_BT_1_1 Length=40.50 Units=m
New Line.BT_337605 Phases=3 Bus1=FZ0787_9080_CEI031.1.2.3.0 Bus2=FZ0787_9084_CEI031.1.2.3.0 LineCode=778_BT_3_1 Length=34.62 Units=m
New Line.BT_337648 Phases=1 Bus1=FT3927_9070_CEI031.1.0 Bus2=FT3927_9071_CEI031.1.0 LineCode=791_BT_1_1 Length=27.82 Units=m
New Line.BT_337649 Phases=3 Bus1=FT3927_9068_CEI031.1.2.3.0 Bus2=FT3927_9069_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=34.35 Units=m
New Line.BT_337655 Phases=1 Bus1=FT3909_9044_CEI280_ATV.1.0 Bus2=FT3909_9032_CEIRJ002.1.0 LineCode=791_BT_1_1 Length=16.80 Units=m
New Line.BT_337682 Phases=3 Bus1=FT3909_9033_CEIRJ002.1.2.3.0 Bus2=FT3909_9043_CEI280_ATV.1.2.3.0 LineCode=798_BT_3_1 Length=11.24 Units=m
New Line.BT_337795 Phases=3 Bus1=FT3910_9040_CEI031.1.2.3.0 Bus2=FT3910_9066_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=35.77 Units=m
New Line.BT_337828 Phases=3 Bus1=FT3910_CEI_FL_BT_708.1.2.3.0 Bus2=FT3910_9059_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=9.98 Units=m
New Line.BT_337868 Phases=3 Bus1=FT3910_CEI_FL_BT_708.1.2.3.0 Bus2=FT3910_9065_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=7.76 Units=m
New Line.BT_76864 Phases=3 Bus1=FT3908_9078_CEI031.1.2.3.0 Bus2=FT3908_9079_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=39.98 Units=m
New Line.BT_76866 Phases=3 Bus1=FT3908_9077_CEI031.1.2.3.0 Bus2=FT3908_9078_CEI031.1.2.3.0 LineCode=770_BT_3_1 Length=34.14 Units=m
New Line.BT_76867 Phases=3 Bus1=FT3908_9075_CEI031.1.2.3.0 Bus2=FT3908_9077_CEI031.1.2.3.0 LineCode=770_BT_3_1 Length=34.75 Units=m
New Line.BT_76868 Phases=3 Bus1=FT3908_9074_CEI031.1.2.3.0 Bus2=FT3908_9075_CEI031.1.2.3.0 LineCode=770_BT_3_1 Length=32.73 Units=m
New Line.BT_80433 Phases=3 Bus1=FT3908_9079_CEI031.1.2.3.0 Bus2=FT3908_9041_CEIRJ002.1.2.3.0 LineCode=360_BT_3_1 Length=31.52 Units=m
New Line.BT_90867 Phases=1 Bus1=FT3910_CEI_FL_BT_709.1.0 Bus2=FT3910_9005_CEI031.1.0 LineCode=791_BT_1_1 Length=25.93 Units=m
New Line.BT_90901 Phases=1 Bus1=FT3910_9063_CEI031.1.0 Bus2=FT3910_9064_CEI031.1.0 LineCode=791_BT_1_1 Length=27.98 Units=m
New Line.BT_90902 Phases=1 Bus1=FT3910_CEI_FL_BT_707.1.0 Bus2=FT3910_9010_CEI031.1.0 LineCode=795_BT_1_1 Length=13.37 Units=m
New Line.BT_90903 Phases=3 Bus1=FZ0787_9091_CEI031.1.2.3.0 Bus2=FZ0787_9092_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=24.87 Units=m
New Line.BT_90906 Phases=3 Bus1=FZ0787_9082_CEI031.1.2.3.0 Bus2=FZ0787_9083_CEI031.1.2.3.0 LineCode=798_BT_3_1 Length=33.91 Units=m
New Line.BT_91983 Phases=1 Bus1=FT3910_9012_CEI031.1.0 Bus2=FT3910_9013_CEI031.1.0 LineCode=791_BT_1_1 Length=29.89 Units=m
New Line.BT_91996 Phases=1 Bus1=FT3910_9006_CEI031.1.0 Bus2=FT3910_9007_CEI031.1.0 LineCode=795_BT_1_1 Length=19.16 Units=m
New Line.BT_91999 Phases=1 Bus1=FT3910_CEI_FL_BT_709.1.0 Bus2=FT3910_9044_CEIRJ002.1.0 LineCode=795_BT_1_1 Length=7.51 Units=m
New Line.BT_95502 Phases=1 Bus1=FT3910_CEI_FL_BT_706.1.0 Bus2=FT3910_9037_CEI031.1.0 LineCode=323_BT_1_1 Length=10.81 Units=m
New Line.BT_95503 Phases=1 Bus1=FT3910_CEI_FL_BT_706.1.0 Bus2=FT3910_9036_CEI031.1.0 LineCode=323_BT_1_1 Length=11.21 Units=m
New Line.BT_95504 Phases=1 Bus1=FT3910_9018_CEI031.1.0 Bus2=FT3910_9021_CEI031.1.0 LineCode=323_BT_1_1 Length=21.11 Units=m
New Line.BT_95505 Phases=1 Bus1=FT3910_9019_CEI031.1.0 Bus2=FT3910_9020_CEI031.1.0 LineCode=323_BT_1_1 Length=20.62 Units=m
New Line.BT_3547_TBT_IP Phases=1 Bus1=FT3910_9022_CEI031.1.0 Bus2=FT3910_9016_CEI031.1.0 LineCode=803_BT_1_1 Length=29.88 Units=m
New Line.BT_TR_SUB_BT_FIC_1362 Phases=3 Bus1=C11202_SUBT_PT_TF_1364.1.2.3.0 Bus2=C11202_SUBT_PT_CH2_1364.1.2.3.0 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_1363 Phases=3 Bus1=C11203_DP_1365_SUBT_PT_TF_1365.1.2.3.0 Bus2=C11203_DP_1365_SUBT_PT_CH2_1365.1.2.3.0 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_1364 Phases=3 Bus1=C11204_SUBT_PT_TF_1366.1.2.3.0 Bus2=C11204_SUBT_PT_CH2_1366.1.2.3.0 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_3043 Phases=3 Bus1=C11202_SUBT_PT_CH2_1364_S.1.2.3.0 Bus2=C11202_SUBT_PT_BAR_681.1.2.3.0 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_3044 Phases=3 Bus1=C11203_DP_1365_SUBT_PT_CH2_1365_S.1.2.3.0 Bus2=C11203_DP_1365_SUBT_PT_BAR_681.1.2.3.0 LineCode=866_BT_3_2 Length=1.78 Units=m
New Line.BT_TR_SUB_BT_FIC_3045 Phases=3 Bus1=C11204_SUBT_PT_CH2_1366_S.1.2.3.0 Bus2=C11204_SUBT_PT_BAR_681.1.2.3.0 LineCode=866_BT_3_2 Length=1.53 Units=m
New Line.BT_TR_SUB_BT_FIC_9834 Phases=3 Bus1=C11202_SUBT_PT_BAR_681.1.2.3.0 Bus2=5577244_11270458.1.2.3.0 LineCode=866_BT_3_2 Length=6.20 Units=m
New Line.BT_117605 Phases=3 Bus1=FT3897_9845_CEI026.1.2.3.0 Bus2=FT3897_9846_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=33.19 Units=m
New Line.BT_117809 Phases=3 Bus1=FT3897_9840_CEI026.1.2.3.0 Bus2=FT3897_9842_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=13.81 Units=m
New Line.BT_121990 Phases=3 Bus1=FT3897_9836_CEI026.1.2.3.0 Bus2=FT3897_9838_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=15.50 Units=m
New Line.BT_117798 Phases=3 Bus1=FT3897_9842_CEI026.1.2.3.0 Bus2=FT3897_9845_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=29.77 Units=m
New Line.BT_117838 Phases=3 Bus1=FT3897_9839_CEI026.1.2.3.0 Bus2=FT3897_9840_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=15.99 Units=m
New Line.BT_117839 Phases=3 Bus1=FT3897_9838_CEI026.1.2.3.0 Bus2=FT3897_9839_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=15.23 Units=m
New Line.BT_117434 Phases=3 Bus1=FT3897_9846_CEI026.1.2.3.0 Bus2=FT3897_9848_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=31.86 Units=m
New Line.BT_134084 Phases=3 Bus1=FT3898_9261_CEI026.1.2.3.0 Bus2=FT3898_9262_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=23.77 Units=m
New Line.BT_134086 Phases=3 Bus1=FT3898_9263_CEI026.1.2.3.0 Bus2=FT3898_9278_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=27.38 Units=m
New Line.BT_134087 Phases=3 Bus1=FT3898_9276_CEI026.1.2.3.0 Bus2=FT3898_9277_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=39.64 Units=m
New Line.BT_134088 Phases=3 Bus1=FT3898_9275_CEI026.1.2.3.0 Bus2=FT3898_9276_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=41.36 Units=m
New Line.BT_134091 Phases=3 Bus1=FT3898_9274_CEI026.1.2.3.0 Bus2=FT3898_9275_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=37.15 Units=m
New Line.BT_134092 Phases=3 Bus1=FT3898_9273_CEI026.1.2.3.0 Bus2=FT3898_9274_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=36.73 Units=m
New Line.BT_134093 Phases=3 Bus1=FT3898_9020_CEI026.1.2.3.0 Bus2=FT3898_9273_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=37.39 Units=m
New Line.BT_134094 Phases=3 Bus1=FT3898_9021_CEI026.1.2.3.0 Bus2=FT3898_9273_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=16.64 Units=m
New Line.BT_141551 Phases=3 Bus1=FT3896_9042_CEIRJ002.1.2.3.0 Bus2=FT3896_9807_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=65.31 Units=m
New Line.BT_141552 Phases=3 Bus1=FT3896_9807_CEI026.1.2.3.0 Bus2=FT3896_9809_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=48.06 Units=m
New Line.BT_141553 Phases=3 Bus1=FZ7264_9504_CEI026.1.2.3.0 Bus2=FZ7264_9505_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=8.69 Units=m
New Line.BT_141554 Phases=3 Bus1=FT3895_9407_CEI026.1.2.3.0 Bus2=FT3895_9408_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=24.63 Units=m
New Line.BT_141555 Phases=3 Bus1=FT3895_9406_CEI026.1.2.3.0 Bus2=FT3895_9408_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=38.38 Units=m
New Line.BT_141556 Phases=3 Bus1=FT3895_9495_CEI026.1.2.3.0 Bus2=FT3895_9496_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=19.70 Units=m
New Line.BT_141557 Phases=3 Bus1=FT3895_9406_CEI026.1.2.3.0 Bus2=FT3895_9409_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=31.35 Units=m
New Line.BT_141558 Phases=3 Bus1=FT3895_9410_CEI026.1.2.3.0 Bus2=FT3895_9411_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=33.91 Units=m
New Line.BT_167941 Phases=3 Bus1=FT3898_9261_CEI026.1.2.3.0 Bus2=FT3898_9278_CEI026.1.2.3.0 LineCode=333_BT_3_1 Length=41.85 Units=m
New Line.BT_167942 Phases=3 Bus1=FT3898_9277_CEI026.1.2.3.0 Bus2=FT3898_9278_CEI026.1.2.3.0 LineCode=333_BT_3_1 Length=40.47 Units=m
New Line.BT_216585 Phases=1 Bus1=FZ7263_9521_CEI026.1.0 Bus2=FZ7263_9520_CEI026.1.0 LineCode=323_BT_1_1 Length=39.83 Units=m
New Line.BT_250787 Phases=3 Bus1=FT3897_9834_CEI026.1.2.3.0 Bus2=FT3897_9831_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=38.68 Units=m
New Line.BT_250823 Phases=1 Bus1=FT3897_9817_CEI026.1.0 Bus2=FT3897_9816_CEI026.1.0 LineCode=795_BT_1_1 Length=39.59 Units=m
New Line.BT_249560 Phases=3 Bus1=FT3897_9828_CEI026.1.2.3.0 Bus2=FT3897_9829_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=34.98 Units=m
New Line.BT_249561 Phases=3 Bus1=FT3897_9827_CEI026.1.2.3.0 Bus2=FT3897_9828_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=35.03 Units=m
New Line.BT_249562 Phases=3 Bus1=FT3897_9826_CEI026.1.2.3.0 Bus2=FT3897_9827_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=34.80 Units=m
New Line.BT_249563 Phases=3 Bus1=FT3897_9824_CEI026.1.2.3.0 Bus2=FT3897_9826_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=34.40 Units=m
New Line.BT_249564 Phases=3 Bus1=FT3897_9823_CEI026.1.2.3.0 Bus2=FT3897_9824_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=30.90 Units=m
New Line.BT_249565 Phases=3 Bus1=FT3897_9821_CEI026.1.2.3.0 Bus2=FT3897_9823_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=21.03 Units=m
New Line.BT_250249 Phases=3 Bus1=FT3895_9500_CEI026.1.2.3.0 Bus2=FT3895_9501_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=34.43 Units=m
New Line.BT_250250 Phases=3 Bus1=FT3895_9499_CEI026.1.2.3.0 Bus2=FT3895_9500_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=31.75 Units=m
New Line.BT_250251 Phases=3 Bus1=FT3895_9498_CEI026.1.2.3.0 Bus2=FT3895_9499_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=27.83 Units=m
New Line.BT_250784 Phases=3 Bus1=FT3897_9831_CEI026.1.2.3.0 Bus2=FT3897_9821_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=39.48 Units=m
New Line.BT_250796 Phases=1 Bus1=FT3897_9821_CEI026.1.0 Bus2=FT3897_9819_CEI026.1.0 LineCode=791_BT_1_1 Length=39.55 Units=m
New Line.BT_250799 Phases=3 Bus1=FT3897_9837_CEI026.1.2.3.0 Bus2=FT3897_9834_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=39.79 Units=m
New Line.BT_250800 Phases=3 Bus1=FT3897_9841_CEI026.1.2.3.0 Bus2=FT3897_9837_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=38.37 Units=m
New Line.BT_250822 Phases=1 Bus1=FT3897_9816_CEI026.1.0 Bus2=FT3897_9815_CEI026.1.0 LineCode=795_BT_1_1 Length=38.94 Units=m
New Line.BT_250838 Phases=3 Bus1=FT3896_9814_CEI026.1.2.3.0 Bus2=FT3896_9815_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=40.40 Units=m
New Line.BT_250842 Phases=1 Bus1=FT3897_9818_CEI026.1.0 Bus2=FT3897_9817_CEI026.1.0 LineCode=795_BT_1_1 Length=16.79 Units=m
New Line.BT_250847 Phases=1 Bus1=FT3897_9819_CEI026.1.0 Bus2=FT3897_9818_CEI026.1.0 LineCode=795_BT_1_1 Length=22.30 Units=m
New Line.BT_250884 Phases=3 Bus1=FT3896_9813_CEI026.1.2.3.0 Bus2=FT3896_9814_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=38.32 Units=m
New Line.BT_250885 Phases=3 Bus1=FT3896_9811_CEI026.1.2.3.0 Bus2=FT3896_9813_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=38.94 Units=m
New Line.BT_250886 Phases=3 Bus1=FT3896_9808_CEI026.1.2.3.0 Bus2=FT3896_9811_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=38.95 Units=m
New Line.BT_250912 Phases=3 Bus1=FT3897_9843_CEI026.1.2.3.0 Bus2=FT3897_9841_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=19.54 Units=m
New Line.BT_250921 Phases=3 Bus1=FT3897_9844_CEI026.1.2.3.0 Bus2=FT3897_9843_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=20.54 Units=m
New Line.BT_250922 Phases=3 Bus1=FT3897_9847_CEI026.1.2.3.0 Bus2=FT3897_9844_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=39.84 Units=m
New Line.BT_250924 Phases=3 Bus1=FT3897_9849_CEI026.1.2.3.0 Bus2=FT3897_9847_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=39.00 Units=m
New Line.BT_250998 Phases=3 Bus1=FT3896_9542_CEI027.1.2.3.0 Bus2=FT3896_9544_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=76.79 Units=m
New Line.BT_251002 Phases=3 Bus1=FT3896_9539_CEI027.1.2.3.0 Bus2=FT3896_9540_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=37.76 Units=m
New Line.BT_251003 Phases=3 Bus1=FT3896_9540_CEI027.1.2.3.0 Bus2=FT3896_9541_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.19 Units=m
New Line.BT_251004 Phases=3 Bus1=FT3896_9541_CEI027.1.2.3.0 Bus2=FT3896_9542_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.23 Units=m
New Line.BT_251005 Phases=3 Bus1=FT3896_9806_CEI026.1.2.3.0 Bus2=FT3896_9808_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=40.15 Units=m
New Line.BT_251006 Phases=3 Bus1=FT3896_9806_CEI026.1.2.3.0 Bus2=FT3896_9539_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=39.77 Units=m
New Line.BT_263532 Phases=3 Bus1=FZ7264_9292_CEI026.1.2.3.0 Bus2=FZ7264_9293_CEI026.1.2.3.0 LineCode=297_BT_3_1 Length=20.13 Units=m
New Line.BT_263558 Phases=1 Bus1=FZ7263_9518_CEI026.1.0 Bus2=FZ7263_9292_CEI026.1.0 LineCode=722_BT_1_1 Length=27.12 Units=m
New Line.BT_265895 Phases=3 Bus1=FZ7263_9527_CEI026.1.2.3.0 Bus2=FZ7263_9528_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=18.50 Units=m
New Line.BT_265897 Phases=3 Bus1=FZ7263_9528_CEI026.1.2.3.0 Bus2=FZ7263_9529_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=40.99 Units=m
New Line.BT_265898 Phases=3 Bus1=FZ7264_9512_CEI026.1.2.3.0 Bus2=FZ7264_9513_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=39.99 Units=m
New Line.BT_265899 Phases=3 Bus1=FZ7264_9511_CEI026.1.2.3.0 Bus2=FZ7264_9512_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=21.04 Units=m
New Line.BT_265900 Phases=3 Bus1=FZ7264_9510_CEI026.1.2.3.0 Bus2=FZ7264_9509_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=28.44 Units=m
New Line.BT_265901 Phases=3 Bus1=FZ7264_9509_CEI026.1.2.3.0 Bus2=FZ7264_9508_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=36.23 Units=m
New Line.BT_270236 Phases=3 Bus1=FT3897_9835_CEI026.1.2.3.0 Bus2=FT3897_9836_CEI026.1.2.3.0 LineCode=725_BT_3_1 Length=16.30 Units=m
New Line.BT_290918 Phases=3 Bus1=FT3897_9848_CEI026.1.2.3.0 Bus2=FT3897_9851_CEI026.1.2.3.0 LineCode=860_BT_3_1 Length=25.92 Units=m
New Line.BT_325892 Phases=1 Bus1=FZ7263_9520_CEI026.1.0 Bus2=FZ7263_9518_CEI026.1.0 LineCode=767_BT_1_1 Length=22.34 Units=m
New Line.BT_325896 Phases=3 Bus1=FZ7263_9527_CEI026.1.2.3.0 Bus2=FZ7263_9525_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=22.71 Units=m
New Line.BT_325897 Phases=3 Bus1=FZ7264_9507_CEI026.1.2.3.0 Bus2=FZ7264_9504_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=25.94 Units=m
New Line.BT_325898 Phases=3 Bus1=FZ7264_9504_CEI026.1.2.3.0 Bus2=FZ7264_9309_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=9.89 Units=m
New Line.BT_325900 Phases=3 Bus1=FZ7264_9309_CEI026.1.2.3.0 Bus2=FZ7264_9081_CEIRJ001_ATV.1.2.3.0 LineCode=798_BT_3_1 Length=28.67 Units=m
New Line.BT_328155 Phases=3 Bus1=FT3897_9832_CEI026.1.2.3.0 Bus2=FT3897_9835_CEI026.1.2.3.0 LineCode=860_BT_3_1 Length=19.43 Units=m
New Line.BT_329172 Phases=3 Bus1=FZ7263_9279_CEI026.1.2.3.0 Bus2=FZ7263_9280_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=28.68 Units=m
New Line.BT_329513 Phases=3 Bus1=FT3895_9408_CEI026.1.2.3.0 Bus2=FT3895_9497_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=29.36 Units=m
New Line.BT_329537 Phases=3 Bus1=FT3895_9408_CEI026.1.2.3.0 Bus2=FT3895_9496_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=28.86 Units=m
New Line.BT_329538 Phases=3 Bus1=FZ7264_9515_CEI026.1.2.3.0 Bus2=FZ7264_9292_CEI026.1.2.3.0 LineCode=296_BT_3_1 Length=19.52 Units=m
New Line.BT_329562 Phases=1 Bus1=FZ7263_9522_CEI026.1.0 Bus2=FZ7263_9521_CEI026.1.0 LineCode=284_BT_1_1 Length=42.72 Units=m
New Line.BT_329589 Phases=3 Bus1=FT3895_9409_CEI026.1.2.3.0 Bus2=FT3895_9411_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=19.21 Units=m
New Line.BT_329800 Phases=3 Bus1=FZ7263_9529_CEI026.1.2.3.0 Bus2=FZ7263_9530_CEI026.1.2.3.0 LineCode=860_BT_3_1 Length=25.83 Units=m
New Line.BT_329857 Phases=3 Bus1=FZ7264_9513_CEI026.1.2.3.0 Bus2=FZ7264_9515_CEI026.1.2.3.0 LineCode=860_BT_3_1 Length=22.23 Units=m
New Line.BT_329901 Phases=3 Bus1=FZ7264_9511_CEI026.1.2.3.0 Bus2=FZ7264_9510_CEI026.1.2.3.0 LineCode=860_BT_3_1 Length=20.76 Units=m
New Line.BT_329926 Phases=3 Bus1=FZ7264_9508_CEI026.1.2.3.0 Bus2=FZ7264_9507_CEI026.1.2.3.0 LineCode=267_BT_3_1 Length=48.37 Units=m
New Line.BT_332244 Phases=3 Bus1=FZ7263_9530_CEI026.1.2.3.0 Bus2=FZ7263_9105_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=35.23 Units=m
New Line.BT_332288 Phases=3 Bus1=FZ7263_9530_CEI026.1.2.3.0 Bus2=FZ7263_9279_CEI026.1.2.3.0 LineCode=842_BT_3_1 Length=10.51 Units=m
New Line.BT_337561 Phases=1 Bus1=FZ7263_9525_CEI026.1.0 Bus2=FZ7263_9522_CEI026.1.0 LineCode=791_BT_1_1 Length=29.08 Units=m
New Line.BT_337639 Phases=3 Bus1=FT3896_9809_CEI026.1.2.3.0 Bus2=FT3896_9811_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=31.07 Units=m
New Line.BT_337656 Phases=3 Bus1=FZ7264_9505_CEI026.1.2.3.0 Bus2=FZ7264_9506_CEI026.1.2.3.0 LineCode=770_BT_3_1 Length=11.04 Units=m
New Line.BT_337672 Phases=3 Bus1=FZ7264_9309_CEI026.1.2.3.0 Bus2=FZ7264_9502_CEI026.1.2.3.0 LineCode=778_BT_3_1 Length=23.30 Units=m
New Line.BT_92646 Phases=3 Bus1=FT3895_9405_CEI026.1.2.3.0 Bus2=FT3895_9501_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=27.56 Units=m
New Line.BT_94802 Phases=3 Bus1=FT3897_9829_CEI026.1.2.3.0 Bus2=FT3897_9830_CEI026.1.2.3.0 LineCode=334_BT_3_1 Length=34.64 Units=m
New Line.BT_LIG_2635 Phases=3 Bus1=FT3895_9406_CEI026.1.2.3.0 Bus2=FT3895_9405_CEI026.1.2.3.0 LineCode=798_BT_3_1 Length=15.55 Units=m
New Line.BT_LIG_2863 Phases=3 Bus1=FT3897_9840_CEI026.1.2.3.0 Bus2=FT3897_9841_CEI026.1.2.3.0 LineCode=299_BT_3_1 Length=3.25 Units=m
New Line.BT_33851_TBT_IP Phases=1 Bus1=FT3896_9805_CEI026.1.0 Bus2=FT3896_9806_CEI026.1.0 LineCode=803_BT_1_1 Length=12.59 Units=m
New Line.BT_328958 Phases=3 Bus1=FZ6245_9068_CEI013.1.2.3.0 Bus2=FZ6245_9069_CEI013.1.2.3.0 LineCode=296_BT_3_1 Length=22.74 Units=m
New Line.BT_336374 Phases=3 Bus1=FZ6245_9065_CEI013.1.2.3.0 Bus2=FZ6245_9085_CEI013.1.2.3.0 LineCode=798_BT_3_1 Length=7.24 Units=m
New Line.BT_94123 Phases=3 Bus1=FZ6245_9065_CEI013.1.2.3.0 Bus2=FZ6245_9066_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=23.05 Units=m
New Line.BT_94245 Phases=3 Bus1=FZ6245_9066_CEI013.1.2.3.0 Bus2=FZ6245_9067_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=27.62 Units=m
New Line.BT_94279 Phases=3 Bus1=FZ6245_9067_CEI013.1.2.3.0 Bus2=FZ6245_9068_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=5.51 Units=m
New Line.BT_94356 Phases=3 Bus1=FZ6245_9069_CEI013.1.2.3.0 Bus2=FZ6245_9070_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=40.54 Units=m
New Line.BT_94358 Phases=3 Bus1=FZ6245_9070_CEI013.1.2.3.0 Bus2=FZ6245_9071_CEI013.1.2.3.0 LineCode=334_BT_3_1 Length=41.00 Units=m
New Line.BT_248641 Phases=1 Bus1=FM1066_9117_CEI038.1.0 Bus2=FM1066_9667_CEI052.1.0 LineCode=722_BT_1_1 Length=33.91 Units=m
New Line.BT_248695 Phases=1 Bus1=FM1066_9113_CEI038.1.0 Bus2=FM1066_9115_CEI038.1.0 LineCode=812_BT_1_1 Length=45.47 Units=m
New Line.BT_250453 Phases=1 Bus1=FM1066_9126_CEI038.1.0 Bus2=FM1066_9125_CEI038.1.0 LineCode=839_BT_1_1 Length=39.63 Units=m
New Line.BT_250455 Phases=1 Bus1=FM1066_9125_CEI038.1.0 Bus2=FM1066_9124_CEI038.1.0 LineCode=839_BT_1_1 Length=40.87 Units=m
New Line.BT_250523 Phases=1 Bus1=FM1066_9115_CEI038.1.0 Bus2=FM1066_9116_CEI038.1.0 LineCode=839_BT_1_1 Length=13.85 Units=m
New Line.BT_250525 Phases=1 Bus1=FM1066_9116_CEI038.1.0 Bus2=FM1066_9117_CEI038.1.0 LineCode=839_BT_1_1 Length=32.44 Units=m
New Line.BT_250526 Phases=1 Bus1=FM1066_9666_CEI052.1.0 Bus2=FM1066_9667_CEI052.1.0 LineCode=839_BT_1_1 Length=33.50 Units=m
New Line.BT_250527 Phases=1 Bus1=FM1066_9665_CEI052.1.0 Bus2=FM1066_9666_CEI052.1.0 LineCode=839_BT_1_1 Length=33.88 Units=m
New Line.BT_250528 Phases=1 Bus1=FM1066_9115_CEI038.1.0 Bus2=FM1066_9118_CEI038.1.0 LineCode=839_BT_1_1 Length=34.27 Units=m
New Line.BT_331735 Phases=1 Bus1=FM1066_9665_CEI052.1.0 Bus2=FM1066_9664_CEI052.1.0 LineCode=839_BT_1_1 Length=33.67 Units=m
New Line.BT_30381_TBT_IP Phases=1 Bus1=FM1066_9121_CEI038.1.0 Bus2=FM1066_9120_CEI038.1.0 LineCode=803_BT_1_1 Length=39.21 Units=m
New Line.BT_131580 Phases=3 Bus1=FT3883_9263_CEI041.1.2.3.0 Bus2=FT3883_9282_CEI041.1.2.3.0 LineCode=267_BT_3_1 Length=25.02 Units=m
New Line.BT_129720 Phases=3 Bus1=FT3884_9159_CEI051.1.2.3.0 Bus2=FT3884_9160_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=15.33 Units=m
New Line.BT_129721 Phases=3 Bus1=FT3884_9162_CEI051.1.2.3.0 Bus2=FT3884_9161_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=15.75 Units=m
New Line.BT_129722 Phases=3 Bus1=FT3884_9162_CEI051.1.2.3.0 Bus2=FT3884_9163_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=15.23 Units=m
New Line.BT_129723 Phases=3 Bus1=FT3884_9163_CEI051.1.2.3.0 Bus2=FT3884_9164_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=14.09 Units=m
New Line.BT_129724 Phases=3 Bus1=FT3884_9164_CEI051.1.2.3.0 Bus2=FT3884_9165_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=14.32 Units=m
New Line.BT_129726 Phases=3 Bus1=FT3884_9165_CEI051.1.2.3.0 Bus2=FT3884_9166_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=14.72 Units=m
New Line.BT_129727 Phases=3 Bus1=FT3884_9166_CEI051.1.2.3.0 Bus2=FT3884_9167_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=11.23 Units=m
New Line.BT_129728 Phases=3 Bus1=FT3884_9167_CEI051.1.2.3.0 Bus2=FT3884_9168_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=11.29 Units=m
New Line.BT_129729 Phases=3 Bus1=FT3884_9168_CEI051.1.2.3.0 Bus2=FT3884_9169_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=16.36 Units=m
New Line.BT_129730 Phases=3 Bus1=FT3884_9252_CEI041.1.2.3.0 Bus2=FT3884_9170_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=15.46 Units=m
New Line.BT_129731 Phases=3 Bus1=FT3884_9253_CEI041.1.2.3.0 Bus2=FT3884_9151_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=27.87 Units=m
New Line.BT_129732 Phases=3 Bus1=FT3884_9151_CEI051.1.2.3.0 Bus2=FT3884_9152_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=28.71 Units=m
New Line.BT_129733 Phases=3 Bus1=FT3884_9152_CEI051.1.2.3.0 Bus2=FT3884_9153_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=35.14 Units=m
New Line.BT_129734 Phases=3 Bus1=FT3884_9153_CEI051.1.2.3.0 Bus2=FT3884_9154_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=35.12 Units=m
New Line.BT_129736 Phases=3 Bus1=FT3884_9145_CEI051.1.2.3.0 Bus2=FT3884_9146_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=43.22 Units=m
New Line.BT_129737 Phases=3 Bus1=FT3884_9146_CEI051.1.2.3.0 Bus2=FT3884_9147_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=34.60 Units=m
New Line.BT_129738 Phases=3 Bus1=FT3884_9147_CEI051.1.2.3.0 Bus2=FT3884_9148_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=37.13 Units=m
New Line.BT_129739 Phases=3 Bus1=FT3884_9148_CEI051.1.2.3.0 Bus2=FT3884_9149_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=35.37 Units=m
New Line.BT_129740 Phases=3 Bus1=FT3884_9254_CEI041.1.2.3.0 Bus2=FT3884_9150_CEI051.1.2.3.0 LineCode=297_BT_3_1 Length=12.13 Units=m
New Line.BT_129969 Phases=3 Bus1=FM1169_9137_CEI041.1.2.3.0 Bus2=FM1169_9143_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=27.52 Units=m
New Line.BT_129970 Phases=3 Bus1=FM1169_9142_CEI041.1.2.3.0 Bus2=FM1169_9143_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=26.07 Units=m
New Line.BT_129971 Phases=3 Bus1=FM1169_9141_CEI041.1.2.3.0 Bus2=FM1169_9142_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=29.73 Units=m
New Line.BT_129972 Phases=3 Bus1=FT3763_9138_CEI041.1.2.3.0 Bus2=FT3763_9139_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=24.06 Units=m
New Line.BT_129973 Phases=3 Bus1=FT3763_9138_CEI041.1.2.3.0 Bus2=FT3763_9154_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=10.31 Units=m
New Line.BT_129975 Phases=3 Bus1=FT3763_9154_CEI041.1.2.3.0 Bus2=FT3763_9156_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=34.76 Units=m
New Line.BT_129976 Phases=3 Bus1=FT3763_9156_CEI041.1.2.3.0 Bus2=FT3763_9160_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=38.54 Units=m
New Line.BT_138378 Phases=3 Bus1=FM1169_9147_CEI041.1.2.3.0 Bus2=FM1169_9151_CEI041.1.2.3.0 LineCode=333_BT_3_1 Length=32.35 Units=m
New Line.BT_140423 Phases=3 Bus1=FT3884_9002_CEI065.1.2.3.0 Bus2=FT3884_9009_CEI065.1.2.3.0 LineCode=297_BT_3_1 Length=53.48 Units=m
New Line.BT_140424 Phases=3 Bus1=FT3884_9010_CEI065.1.2.3.0 Bus2=FT3884_9009_CEI065.1.2.3.0 LineCode=297_BT_3_1 Length=4.18 Units=m
New Line.BT_141242 Phases=3 Bus1=FT3884_9009_CEI065.1.2.3.0 Bus2=FT3884_9011_CEI065.1.2.3.0 LineCode=297_BT_3_1 Length=43.68 Units=m
New Line.BT_158291 Phases=3 Bus1=FT3884_9271_CEI041.1.2.3.0 Bus2=FT3884_9272_CEI041.1.2.3.0 LineCode=296_BT_3_1 Length=50.27 Units=m
New Line.BT_167658 Phases=3 Bus1=FT3884_9242_CEI041.1.2.3.0 Bus2=FT3884_9253_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=23.51 Units=m
New Line.BT_171295 Phases=3 Bus1=FT3884_9002_CEI065.1.2.3.0 Bus2=FT3884_9294_CEI068.1.2.3.0 LineCode=266_BT_3_1 Length=40.03 Units=m
New Line.BT_231982 Phases=3 Bus1=FT3773_9071_CEI041.1.2.3.0 Bus2=FT3773_9072_CEI041.1.2.3.0 LineCode=814_BT_3_1 Length=40.88 Units=m
New Line.BT_237089 Phases=3 Bus1=FT3771_9086_CEI041.1.2.3.0 Bus2=FT3771_9136_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=24.93 Units=m
New Line.BT_237166 Phases=3 Bus1=FT3761_9198_CEI041.1.2.3.0 Bus2=FT3761_9107_CEI065.1.2.3.0 LineCode=297_BT_3_1 Length=4.21 Units=m
New Line.BT_242006 Phases=3 Bus1=FT3883_9246_CEI041.1.2.3.0 Bus2=FT3883_9247_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=41.22 Units=m
New Line.BT_242311 Phases=3 Bus1=FT3883_9237_CEI041.1.2.3.0 Bus2=FT3883_9283_CEI041.1.2.3.0 LineCode=299_BT_3_1 Length=34.25 Units=m
New Line.BT_245862 Phases=3 Bus1=FT3763_9230_CEI041.1.2.3.0 Bus2=FT3763_9231_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=32.67 Units=m
New Line.BT_247085 Phases=3 Bus1=FZ0867_9218_CEI041.1.2.3.0 Bus2=FZ0867_9219_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=40.06 Units=m
New Line.BT_249604 Phases=3 Bus1=FZ0867_9205_CEI041.1.2.3.0 Bus2=FZ0867_9206_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.25 Units=m
New Line.BT_249605 Phases=3 Bus1=FZ0867_9206_CEI041.1.2.3.0 Bus2=FZ0867_9207_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.93 Units=m
New Line.BT_249606 Phases=3 Bus1=FZ0867_9207_CEI041.1.2.3.0 Bus2=FZ0867_9208_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.01 Units=m
New Line.BT_249607 Phases=3 Bus1=FZ0867_9208_CEI041.1.2.3.0 Bus2=FZ0867_9209_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.85 Units=m
New Line.BT_249608 Phases=3 Bus1=FZ0867_9209_CEI041.1.2.3.0 Bus2=FZ0867_9210_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=37.97 Units=m
New Line.BT_249609 Phases=3 Bus1=FT3763_9221_CEI041.1.2.3.0 Bus2=FT3763_9222_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.15 Units=m
New Line.BT_249610 Phases=3 Bus1=FT3763_9153_CEI041.1.2.3.0 Bus2=FT3763_9220_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.04 Units=m
New Line.BT_249611 Phases=3 Bus1=FT3763_9152_CEI041.1.2.3.0 Bus2=FT3763_9153_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=24.55 Units=m
New Line.BT_249612 Phases=3 Bus1=FT3763_9150_CEI041.1.2.3.0 Bus2=FT3763_9152_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=30.56 Units=m
New Line.BT_249614 Phases=3 Bus1=FT3763_9222_CEI041.1.2.3.0 Bus2=FT3763_9223_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.65 Units=m
New Line.BT_249615 Phases=3 Bus1=FT3763_9226_CEI041.1.2.3.0 Bus2=FT3763_9111_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=33.63 Units=m
New Line.BT_249616 Phases=3 Bus1=FT3763_9225_CEI041.1.2.3.0 Bus2=FT3763_9226_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=33.80 Units=m
New Line.BT_249617 Phases=3 Bus1=FT3763_9224_CEI041.1.2.3.0 Bus2=FT3763_9225_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=32.74 Units=m
New Line.BT_249618 Phases=3 Bus1=FT3763_9223_CEI041.1.2.3.0 Bus2=FT3763_9224_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=32.25 Units=m
New Line.BT_249619 Phases=3 Bus1=FZ0867_9155_CEI041.1.2.3.0 Bus2=FZ0867_9157_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=28.99 Units=m
New Line.BT_249620 Phases=3 Bus1=FZ0867_9157_CEI041.1.2.3.0 Bus2=FZ0867_9159_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=26.50 Units=m
New Line.BT_249621 Phases=3 Bus1=FZ0867_9159_CEI041.1.2.3.0 Bus2=FZ0867_9205_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.31 Units=m
New Line.BT_249623 Phases=3 Bus1=FZ0867_9212_CEI041.1.2.3.0 Bus2=FZ0867_9109_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=4.50 Units=m
New Line.BT_249625 Phases=3 Bus1=FZ0867_9210_CEI041.1.2.3.0 Bus2=FZ0867_9108_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=44.88 Units=m
New Line.BT_249637 Phases=3 Bus1=FT3761_9197_CEI041.1.2.3.0 Bus2=FT3761_9106_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=9.16 Units=m
New Line.BT_249675 Phases=3 Bus1=FT3771_9085_CEI041.1.2.3.0 Bus2=FT3771_9086_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=44.99 Units=m
New Line.BT_249682 Phases=3 Bus1=FT3883_9243_CEI041.1.2.3.0 Bus2=FT3883_9244_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=36.18 Units=m
New Line.BT_249683 Phases=3 Bus1=FT3883_9244_CEI041.1.2.3.0 Bus2=FT3883_9245_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=47.55 Units=m
New Line.BT_249684 Phases=3 Bus1=FT3883_9245_CEI041.1.2.3.0 Bus2=FT3883_9246_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.45 Units=m
New Line.BT_249685 Phases=3 Bus1=FT3883_9241_CEI041.1.2.3.0 Bus2=FT3883_9243_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=29.49 Units=m
New Line.BT_249686 Phases=3 Bus1=FT3883_9238_CEI041.1.2.3.0 Bus2=FT3883_9241_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=49.39 Units=m
New Line.BT_249687 Phases=3 Bus1=FT3883_9237_CEI041.1.2.3.0 Bus2=FT3883_9238_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.05 Units=m
New Line.BT_249688 Phases=3 Bus1=FT3883_9282_CEI041.1.2.3.0 Bus2=FT3883_9283_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=35.04 Units=m
New Line.BT_249689 Phases=3 Bus1=FT3883_9280_CEI041.1.2.3.0 Bus2=FT3883_9282_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=35.75 Units=m
New Line.BT_249691 Phases=3 Bus1=FT3763_9228_CEI041.1.2.3.0 Bus2=FT3763_9229_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=25.56 Units=m
New Line.BT_249692 Phases=3 Bus1=FT3763_9229_CEI041.1.2.3.0 Bus2=FT3763_9230_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=34.63 Units=m
New Line.BT_249693 Phases=3 Bus1=FZ0867_9217_CEI041.1.2.3.0 Bus2=FZ0867_9218_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.90 Units=m
New Line.BT_249694 Phases=3 Bus1=FZ0867_9155_CEI041.1.2.3.0 Bus2=FZ0867_9219_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=43.58 Units=m
New Line.BT_249700 Phases=3 Bus1=FZ0867_9215_CEI041.1.2.3.0 Bus2=FZ0867_9216_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.50 Units=m
New Line.BT_249702 Phases=3 Bus1=FZ0867_9216_CEI041.1.2.3.0 Bus2=FZ0867_9217_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.70 Units=m
New Line.BT_249703 Phases=3 Bus1=FZ0867_9214_CEI041.1.2.3.0 Bus2=FZ0867_9215_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.31 Units=m
New Line.BT_249705 Phases=3 Bus1=FZ0867_9214_CEI041.1.2.3.0 Bus2=FZ0867_9110_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=42.93 Units=m
New Line.BT_249708 Phases=3 Bus1=FT3761_9201_CEI041.1.2.3.0 Bus2=FT3761_9202_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.25 Units=m
New Line.BT_249709 Phases=3 Bus1=FT3761_9200_CEI041.1.2.3.0 Bus2=FT3761_9201_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=37.16 Units=m
New Line.BT_249710 Phases=3 Bus1=FT3761_9199_CEI041.1.2.3.0 Bus2=FT3761_9200_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=43.74 Units=m
New Line.BT_249711 Phases=3 Bus1=FT3761_9198_CEI041.1.2.3.0 Bus2=FT3761_9199_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=36.37 Units=m
New Line.BT_249713 Phases=3 Bus1=FT3761_9197_CEI041.1.2.3.0 Bus2=FT3761_9107_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=25.39 Units=m
New Line.BT_249890 Phases=3 Bus1=FT3773_9064_CEI041.1.2.3.0 Bus2=FT3773_9105_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.54 Units=m
New Line.BT_249891 Phases=3 Bus1=FT3773_9105_CEI038.1.2.3.0 Bus2=FT3773_9104_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.80 Units=m
New Line.BT_249892 Phases=3 Bus1=FT3773_9063_CEI041.1.2.3.0 Bus2=FT3773_9062_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=28.29 Units=m
New Line.BT_249894 Phases=3 Bus1=FT3773_9063_CEI041.1.2.3.0 Bus2=FT3773_CEI_FL_BT_1040.1.2.3.0 LineCode=842_BT_3_1 Length=9.92 Units=m
New Line.BT_249895 Phases=3 Bus1=FT3773_CEI_FL_BT_1040.1.2.3.0 Bus2=FT3773_9065_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=20.89 Units=m
New Line.BT_249896 Phases=3 Bus1=FT3773_CEI_FL_BT_1040.1.2.3.0 Bus2=FT3773_9066_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=14.32 Units=m
New Line.BT_249898 Phases=3 Bus1=FT3773_9066_CEI041.1.2.3.0 Bus2=FT3773_9067_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.15 Units=m
New Line.BT_249899 Phases=3 Bus1=FT3773_9069_CEI041.1.2.3.0 Bus2=FT3773_9070_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.80 Units=m
New Line.BT_249900 Phases=3 Bus1=FT3773_9068_CEI041.1.2.3.0 Bus2=FT3773_9069_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.66 Units=m
New Line.BT_249901 Phases=3 Bus1=FT3773_9067_CEI041.1.2.3.0 Bus2=FT3773_9068_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.09 Units=m
New Line.BT_249931 Phases=3 Bus1=FT3883_9112_CEI038.1.2.3.0 Bus2=FT3883_9114_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.65 Units=m
New Line.BT_249932 Phases=3 Bus1=FT3883_9112_CEI038.1.2.3.0 Bus2=FT3883_9063_CEIRJ004.1.2.3.0 LineCode=842_BT_3_1 Length=41.77 Units=m
New Line.BT_249934 Phases=3 Bus1=FT3883_9274_CEI041.1.2.3.0 Bus2=FT3883_9065_CEIRJ004.1.2.3.0 LineCode=842_BT_3_1 Length=54.06 Units=m
New Line.BT_249935 Phases=3 Bus1=FT3883_9274_CEI041.1.2.3.0 Bus2=FT3883_9275_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.07 Units=m
New Line.BT_250071 Phases=3 Bus1=FT3763_9235_CEI041.1.2.3.0 Bus2=FT3763_9236_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.33 Units=m
New Line.BT_250072 Phases=3 Bus1=FT3763_9234_CEI041.1.2.3.0 Bus2=FT3763_9235_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.06 Units=m
New Line.BT_250073 Phases=3 Bus1=FT3763_9233_CEI041.1.2.3.0 Bus2=FT3763_9234_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.16 Units=m
New Line.BT_250074 Phases=3 Bus1=FT3763_9232_CEI041.1.2.3.0 Bus2=FT3763_9233_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=33.10 Units=m
New Line.BT_250306 Phases=3 Bus1=FM1169_9146_CEI041.1.2.3.0 Bus2=FM1169_9147_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.63 Units=m
New Line.BT_250307 Phases=3 Bus1=FM1169_9146_CEI041.1.2.3.0 Bus2=FM1169_9145_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=29.24 Units=m
New Line.BT_250308 Phases=3 Bus1=FM1169_9145_CEI041.1.2.3.0 Bus2=FM1169_9144_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=32.82 Units=m
New Line.BT_250310 Phases=3 Bus1=FT3772_9077_CEI041.1.2.3.0 Bus2=FT3772_9076_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=43.51 Units=m
New Line.BT_250311 Phases=3 Bus1=FT3772_9078_CEI041.1.2.3.0 Bus2=FT3772_9077_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.20 Units=m
New Line.BT_250319 Phases=3 Bus1=FT3884_9269_CEI041.1.2.3.0 Bus2=FT3884_9270_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.80 Units=m
New Line.BT_250320 Phases=3 Bus1=FT3884_9270_CEI041.1.2.3.0 Bus2=FT3884_9271_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=45.38 Units=m
New Line.BT_250322 Phases=3 Bus1=FT3884_9107_CEI038.1.2.3.0 Bus2=FT3884_9272_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.64 Units=m
New Line.BT_250323 Phases=3 Bus1=FM1066_9108_CEI038.1.2.3.0 Bus2=FM1066_9107_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.36 Units=m
New Line.BT_250429 Phases=3 Bus1=FT3883_9279_CEI041.1.2.3.0 Bus2=FT3883_9280_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=44.24 Units=m
New Line.BT_250430 Phases=3 Bus1=FT3772_9074_CEI041.1.2.3.0 Bus2=FT3772_9073_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.54 Units=m
New Line.BT_250431 Phases=3 Bus1=FT3772_9075_CEI041.1.2.3.0 Bus2=FT3772_9074_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.68 Units=m
New Line.BT_250432 Phases=3 Bus1=FT3772_9076_CEI041.1.2.3.0 Bus2=FT3772_9075_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.15 Units=m
New Line.BT_250447 Phases=3 Bus1=FT3883_9275_CEI041.1.2.3.0 Bus2=FT3883_9276_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.29 Units=m
New Line.BT_250448 Phases=3 Bus1=FT3883_9276_CEI041.1.2.3.0 Bus2=FT3883_9277_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.29 Units=m
New Line.BT_250449 Phases=3 Bus1=FT3883_9277_CEI041.1.2.3.0 Bus2=FT3883_9278_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.86 Units=m
New Line.BT_250450 Phases=3 Bus1=FT3883_9278_CEI041.1.2.3.0 Bus2=FT3883_9279_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.18 Units=m
New Line.BT_250451 Phases=3 Bus1=FT3773_9070_CEI041.1.2.3.0 Bus2=FT3773_9071_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.50 Units=m
New Line.BT_250529 Phases=1 Bus1=FM1066_9111_CEI038.1.0 Bus2=FM1066_9113_CEI038.1.0 LineCode=839_BT_1_1 Length=44.00 Units=m
New Line.BT_250615 Phases=3 Bus1=FT3884_9250_CEI041.1.2.3.0 Bus2=FT3884_9007_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=43.76 Units=m
New Line.BT_250616 Phases=3 Bus1=FT3884_9251_CEI041.1.2.3.0 Bus2=FT3884_9250_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.37 Units=m
New Line.BT_250617 Phases=3 Bus1=FT3884_9252_CEI041.1.2.3.0 Bus2=FT3884_9251_CEI041.1.2.3.0 LineCode=299_BT_3_1 Length=38.95 Units=m
New Line.BT_250624 Phases=3 Bus1=FT3884_9253_CEI041.1.2.3.0 Bus2=FT3884_9252_CEI041.1.2.3.0 LineCode=299_BT_3_1 Length=43.37 Units=m
New Line.BT_250626 Phases=3 Bus1=FT3884_9254_CEI041.1.2.3.0 Bus2=FT3884_9253_CEI041.1.2.3.0 LineCode=299_BT_3_1 Length=39.08 Units=m
New Line.BT_250627 Phases=3 Bus1=FT3884_9255_CEI041.1.2.3.0 Bus2=FT3884_9254_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=29.50 Units=m
New Line.BT_250629 Phases=3 Bus1=FT3884_9256_CEI041.1.2.3.0 Bus2=FT3884_9255_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=11.11 Units=m
New Line.BT_250646 Phases=3 Bus1=FT3884_9257_CEI041.1.2.3.0 Bus2=FT3884_9256_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=37.88 Units=m
New Line.BT_250653 Phases=3 Bus1=FT3884_9261_CEI041.1.2.3.0 Bus2=FT3884_9257_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=34.50 Units=m
New Line.BT_250655 Phases=3 Bus1=FT3884_9262_CEI041.1.2.3.0 Bus2=FT3884_9261_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.43 Units=m
New Line.BT_250672 Phases=3 Bus1=FT3884_9264_CEI041.1.2.3.0 Bus2=FT3884_9262_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=35.59 Units=m
New Line.BT_250673 Phases=3 Bus1=FT3884_9266_CEI041.1.2.3.0 Bus2=FT3884_9264_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=38.41 Units=m
New Line.BT_251176 Phases=1 Bus1=FM1066_9109_CEI038.1.0 Bus2=FM1066_9111_CEI038.1.0 LineCode=791_BT_1_1 Length=42.94 Units=m
New Line.BT_251225 Phases=3 Bus1=FM1066_9108_CEI038.1.2.3.0 Bus2=FM1066_9109_CEI038.1.2.3.0 LineCode=778_BT_3_1 Length=43.28 Units=m
New Line.BT_279469 Phases=3 Bus1=FT3884_9149_CEI051.1.2.3.0 Bus2=FT3884_9150_CEI051.1.2.3.0 LineCode=842_BT_3_1 Length=30.32 Units=m
New Line.BT_279488 Phases=3 Bus1=FT3884_9160_CEI051.1.2.3.0 Bus2=FT3884_9161_CEI051.1.2.3.0 LineCode=725_BT_3_1 Length=14.81 Units=m
New Line.BT_279489 Phases=3 Bus1=FT3884_9169_CEI051.1.2.3.0 Bus2=FT3884_9170_CEI051.1.2.3.0 LineCode=725_BT_3_1 Length=12.61 Units=m
New Line.BT_279490 Phases=3 Bus1=FT3884_9154_CEI051.1.2.3.0 Bus2=FT3884_9155_CEI051.1.2.3.0 LineCode=860_BT_3_1 Length=43.16 Units=m
New Line.BT_279518 Phases=3 Bus1=FM1169_9143_CEI041.1.2.3.0 Bus2=FM1169_9144_CEI041.1.2.3.0 LineCode=267_BT_3_1 Length=34.51 Units=m
New Line.BT_279519 Phases=3 Bus1=FT3763_9139_CEI041.1.2.3.0 Bus2=FT3763_9140_CEI041.1.2.3.0 LineCode=267_BT_3_1 Length=8.59 Units=m
New Line.BT_279600 Phases=3 Bus1=FT3884_9011_CEI065.1.2.3.0 Bus2=FT3884_9013_CEI065.1.2.3.0 LineCode=299_BT_3_1 Length=57.10 Units=m
New Line.BT_330265 Phases=3 Bus1=FT3884_9268_CEI041.1.2.3.0 Bus2=FT3884_9266_CEI041.1.2.3.0 LineCode=360_BT_3_1 Length=43.18 Units=m
New Line.BT_330370 Phases=3 Bus1=FT3884_9269_CEI041.1.2.3.0 Bus2=FT3884_9268_CEI041.1.2.3.0 LineCode=360_BT_3_1 Length=40.45 Units=m
New Line.BT_332602 Phases=3 Bus1=FT3763_9231_CEI041.1.2.3.0 Bus2=FT3763_9232_CEI041.1.2.3.0 LineCode=299_BT_3_1 Length=31.90 Units=m
New Line.BT_337654 Phases=3 Bus1=FT3884_9007_CEI065.1.2.3.0 Bus2=FT3884_9006_CEI065.1.2.3.0 LineCode=798_BT_3_1 Length=23.78 Units=m
New Line.BT_72380 Phases=3 Bus1=FT3884_9140_CEI051.1.2.3.0 Bus2=FT3884_9142_CEI051.1.2.3.0 LineCode=332_BT_3_1 Length=34.71 Units=m
New Line.BT_72381 Phases=3 Bus1=FT3884_9139_CEI051.1.2.3.0 Bus2=FT3884_9140_CEI051.1.2.3.0 LineCode=332_BT_3_1 Length=36.65 Units=m
New Line.BT_72382 Phases=3 Bus1=FT3884_9259_CEI041.1.2.3.0 Bus2=FT3884_9139_CEI051.1.2.3.0 LineCode=332_BT_3_1 Length=30.85 Units=m
New Line.BT_72383 Phases=3 Bus1=FT3884_9258_CEI041.1.2.3.0 Bus2=FT3884_9259_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=30.22 Units=m
New Line.BT_76635 Phases=3 Bus1=FT3884_9142_CEI051.1.2.3.0 Bus2=FT3884_9143_CEI051.1.2.3.0 LineCode=299_BT_3_1 Length=60.14 Units=m
New Line.BT_92096 Phases=3 Bus1=FT3763_9150_CEI041.1.2.3.0 Bus2=FT3763_9236_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=41.90 Units=m
New Line.BT_94783 Phases=3 Bus1=FZ0867_9212_CEI041.1.2.3.0 Bus2=FZ0867_9110_CEI065.1.2.3.0 LineCode=334_BT_3_1 Length=23.88 Units=m
New Line.BT_94784 Phases=3 Bus1=FT3761_9105_CEI065.1.2.3.0 Bus2=FT3761_9106_CEI065.1.2.3.0 LineCode=334_BT_3_1 Length=18.09 Units=m
New Line.BT_94785 Phases=3 Bus1=FT3763_9228_CEI041.1.2.3.0 Bus2=FT3763_9111_CEI065.1.2.3.0 LineCode=334_BT_3_1 Length=27.78 Units=m
New Line.BT_94786 Phases=3 Bus1=FZ0867_9108_CEI065.1.2.3.0 Bus2=FZ0867_9109_CEI065.1.2.3.0 LineCode=334_BT_3_1 Length=24.87 Units=m
New Line.BT_94790 Phases=3 Bus1=FT3763_9221_CEI041.1.2.3.0 Bus2=FT3763_9220_CEI041.1.2.3.0 LineCode=334_BT_3_1 Length=42.17 Units=m
New Line.BT_95506 Phases=3 Bus1=FT3773_CEI_FL_BT_1040.1.2.3.0 Bus2=FT3773_9064_CEI041.1.2.3.0 LineCode=334_BT_3_1 Length=12.38 Units=m
New Line.BT_95509 Phases=3 Bus1=FT3883_9063_CEIRJ004.1.2.3.0 Bus2=FT3883_9065_CEIRJ004.1.2.3.0 LineCode=334_BT_3_1 Length=87.95 Units=m
New Line.BT_LIG_1589 Phases=3 Bus1=FT3763_9140_CEI041.1.2.3.0 Bus2=FT3763_9153_CEI041.1.2.3.0 LineCode=267_BT_3_1 Length=12.24 Units=m
New Line.BT_LIG_164 Phases=3 Bus1=FT3884_9010_CEI065.1.2.3.0 Bus2=FT3884_9006_CEI065.1.2.3.0 LineCode=297_BT_3_1 Length=18.30 Units=m
New Line.BT_LIG_2227 Phases=3 Bus1=FT3884_9258_CEI041.1.2.3.0 Bus2=FT3884_9257_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=14.39 Units=m
New Line.BT_130233 Phases=3 Bus1=FT3910_9045_CEI031.1.2.3.0 Bus2=FT3910_9057_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=30.27 Units=m
New Line.BT_130234 Phases=3 Bus1=FT3910_9555_CEI027.1.2.3.0 Bus2=FT3910_9045_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=18.15 Units=m
New Line.BT_130236 Phases=3 Bus1=FT3910_9001_CEI031.1.2.3.0 Bus2=FT3910_9046_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=8.59 Units=m
New Line.BT_130237 Phases=3 Bus1=FT3910_9002_CEI031.1.2.3.0 Bus2=FT3910_9047_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=13.03 Units=m
New Line.BT_130238 Phases=3 Bus1=FT3910_9002_CEI031.1.2.3.0 Bus2=FT3910_9048_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=16.67 Units=m
New Line.BT_130369 Phases=1 Bus1=FT3912_9031_CEI32A.1.0 Bus2=FT3912_9032_CEI32A.1.0 LineCode=289_BT_2_1 Length=8.94 Units=m
New Line.BT_130370 Phases=1 Bus1=FT3912_9030_CEI32A.1.0 Bus2=FT3912_9031_CEI32A.1.0 LineCode=289_BT_2_1 Length=8.27 Units=m
New Line.BT_130371 Phases=1 Bus1=FT3912_9029_CEI32A.1.0 Bus2=FT3912_9030_CEI32A.1.0 LineCode=289_BT_2_1 Length=11.91 Units=m
New Line.BT_130372 Phases=1 Bus1=FT3912_9034_CEI32A.1.0 Bus2=FT3912_9035_CEI32A.1.0 LineCode=289_BT_2_1 Length=15.98 Units=m
New Line.BT_130373 Phases=1 Bus1=FT3912_9035_CEI32A.1.0 Bus2=FT3912_9036_CEI32A.1.0 LineCode=289_BT_2_1 Length=10.32 Units=m
New Line.BT_130374 Phases=1 Bus1=FT3912_9036_CEI32A.1.0 Bus2=FT3912_9037_CEI32A.1.0 LineCode=289_BT_2_1 Length=8.44 Units=m
New Line.BT_130376 Phases=1 Bus1=FT3912_9037_CEI32A.1.0 Bus2=FT3912_9038_CEI32A.1.0 LineCode=289_BT_2_1 Length=9.38 Units=m
New Line.BT_130377 Phases=1 Bus1=FT3912_9038_CEI32A.1.0 Bus2=FT3912_9039_CEI32A.1.0 LineCode=289_BT_2_1 Length=6.95 Units=m
New Line.BT_130380 Phases=3 Bus1=FT3893_9323_CEI027.1.2.3.0 Bus2=FT3893_9324_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=35.03 Units=m
New Line.BT_131223 Phases=3 Bus1=FT3792_9408_CEI027.1.2.3.0 Bus2=FT3792_9409_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=49.92 Units=m
New Line.BT_131230 Phases=3 Bus1=FT1934_9055_CEIRJ005.1.2.3.0 Bus2=FT1934_9056_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=28.88 Units=m
New Line.BT_131231 Phases=3 Bus1=FT1934_9583_CEI027.1.2.3.0 Bus2=FT1934_9058_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=32.51 Units=m
New Line.BT_131232 Phases=3 Bus1=FT1934_9583_CEI027.1.2.3.0 Bus2=FT1934_9588_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=69.39 Units=m
New Line.BT_131233 Phases=3 Bus1=FT1934_9588_CEI027.1.2.3.0 Bus2=FT1934_9160_CEI054.1.2.3.0 LineCode=297_BT_3_1 Length=31.75 Units=m
New Line.BT_131234 Phases=3 Bus1=FT1934_9160_CEI054.1.2.3.0 Bus2=FT1934_9161_CEI054.1.2.3.0 LineCode=297_BT_3_1 Length=33.86 Units=m
New Line.BT_130240 Phases=3 Bus1=FT3910_9002_CEI031.1.2.3.0 Bus2=FT3910_9003_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=36.91 Units=m
New Line.BT_130241 Phases=3 Bus1=FT3910_9003_CEI031.1.2.3.0 Bus2=FT3910_9004_CEI031.1.2.3.0 LineCode=297_BT_3_1 Length=14.33 Units=m
New Line.BT_130363 Phases=3 Bus1=FT3913_9023_CEI32A.1.2.3.0 Bus2=FT3913_9024_CEI32A.1.2.3.0 LineCode=297_BT_3_1 Length=38.36 Units=m
New Line.BT_130365 Phases=1 Bus1=FT3912_9034_CEI32A.1.0 Bus2=FT3912_9041_CEI32A.1.0 LineCode=289_BT_2_1 Length=5.44 Units=m
New Line.BT_130367 Phases=1 Bus1=FT3912_9033_CEI32A.1.0 Bus2=FT3912_9034_CEI32A.1.0 LineCode=289_BT_2_1 Length=10.81 Units=m
New Line.BT_130368 Phases=1 Bus1=FT3912_9032_CEI32A.1.0 Bus2=FT3912_9033_CEI32A.1.0 LineCode=289_BT_2_1 Length=8.16 Units=m
New Line.BT_122604 Phases=3 Bus1=FT3893_9323_CEI027.1.2.3.0 Bus2=FT3893_9369_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=27.12 Units=m
New Line.BT_141359 Phases=3 Bus1=FT3792_9021_CEI035.1.2.3.0 Bus2=FT3792_9022_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=66.69 Units=m
New Line.BT_149131 Phases=3 Bus1=FT3893_9324_CEI027.1.2.3.0 Bus2=FT3893_9325_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=36.14 Units=m
New Line.BT_173690 Phases=3 Bus1=FT3913_9061_CEI32A.1.2.3.0 Bus2=FT3913_9074_CEI32A.1.2.3.0 LineCode=333_BT_3_1 Length=21.67 Units=m
New Line.BT_173691 Phases=3 Bus1=FT3913_9062_CEI32A.1.2.3.0 Bus2=FT3913_9063_CEI32A.1.2.3.0 LineCode=333_BT_3_1 Length=21.21 Units=m
New Line.BT_219843 Phases=3 Bus1=FT3915_9068_CEI32A.1.2.3.0 Bus2=FT3915_9067_CEI32A.1.2.3.0 LineCode=334_BT_3_1 Length=36.34 Units=m
New Line.BT_228695 Phases=3 Bus1=FT3918_CEI_FL_BT_920.1.2.3.0 Bus2=FT3918_9165_CEI054.1.2.3.0 LineCode=333_BT_3_1 Length=20.72 Units=m
New Line.BT_228696 Phases=3 Bus1=FT3918_9166_CEI054.1.2.3.0 Bus2=FT3918_9167_CEI054.1.2.3.0 LineCode=333_BT_3_1 Length=28.76 Units=m
New Line.BT_228697 Phases=3 Bus1=FT3918_9174_CEI054.1.2.3.0 Bus2=FT3918_9175_CEI054.1.2.3.0 LineCode=333_BT_3_1 Length=30.36 Units=m
New Line.BT_228698 Phases=3 Bus1=FT3920_9052_CEIRJ005.1.2.3.0 Bus2=FT3920_9146_CEI054.1.2.3.0 LineCode=333_BT_3_1 Length=35.90 Units=m
New Line.BT_233340 Phases=3 Bus1=FZ0969_9623_CEI027.1.2.3.0 Bus2=FZ0969_9064_CEIRJ005.1.2.3.0 LineCode=860_BT_3_1 Length=40.24 Units=m
New Line.BT_233703 Phases=3 Bus1=FZ0969_9627_CEI027.1.2.3.0 Bus2=FZ0969_9628_CEI027.1.2.3.0 LineCode=860_BT_3_1 Length=25.32 Units=m
New Line.BT_237173 Phases=3 Bus1=FT3792_9014_CEI035.1.2.3.0 Bus2=FT3792_9015_CEI035.1.2.3.0 LineCode=860_BT_3_1 Length=28.49 Units=m
New Line.BT_237174 Phases=3 Bus1=FT3792_9608_CEI027.1.2.3.0 Bus2=FT3792_9062_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=45.34 Units=m
New Line.BT_238101 Phases=3 Bus1=FT3920_9147_CEI054.1.2.3.0 Bus2=FT3920_9143_CEI054.1.2.3.0 LineCode=334_BT_3_1 Length=38.06 Units=m
New Line.BT_244677 Phases=3 Bus1=FT3920_CEI_FL_BT_921.1.2.3.0 Bus2=FT3920_9148_CEI054.1.2.3.0 LineCode=860_BT_3_1 Length=15.29 Units=m
New Line.BT_246562 Phases=3 Bus1=FT1934_9056_CEIRJ005.1.2.3.0 Bus2=FT1934_9057_CEIRJ005.1.2.3.0 LineCode=299_BT_3_1 Length=31.79 Units=m
New Line.BT_247439 Phases=3 Bus1=FT1934_9057_CEIRJ005.1.2.3.0 Bus2=FT1934_9058_CEIRJ005.1.2.3.0 LineCode=299_BT_3_1 Length=32.17 Units=m
New Line.BT_249427 Phases=3 Bus1=FT3913_9061_CEI32A.1.2.3.0 Bus2=FT3913_9062_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=21.69 Units=m
New Line.BT_249428 Phases=3 Bus1=FT3913_9060_CEI32A.1.2.3.0 Bus2=FT3913_9061_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=16.70 Units=m
New Line.BT_249574 Phases=3 Bus1=FT3915_9080_CEI32A.1.2.3.0 Bus2=FT3915_9569_CEI027.1.2.3.0 LineCode=849_BT_3_1 Length=35.35 Units=m
New Line.BT_249575 Phases=3 Bus1=FT3915_9569_CEI027.1.2.3.0 Bus2=FT3915_9568_CEI027.1.2.3.0 LineCode=849_BT_3_1 Length=33.81 Units=m
New Line.BT_249576 Phases=3 Bus1=FT3915_9568_CEI027.1.2.3.0 Bus2=FT3915_9567_CEI027.1.2.3.0 LineCode=849_BT_3_1 Length=31.10 Units=m
New Line.BT_249577 Phases=3 Bus1=FT3915_9069_CEI32A.1.2.3.0 Bus2=FT3915_9079_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=16.55 Units=m
New Line.BT_249578 Phases=3 Bus1=FT3915_9069_CEI32A.1.2.3.0 Bus2=FT3915_9068_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=37.90 Units=m
New Line.BT_249579 Phases=3 Bus1=FT3915_9070_CEI32A.1.2.3.0 Bus2=FT3915_9069_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=23.02 Units=m
New Line.BT_249737 Phases=3 Bus1=FT3792_9069_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9062_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=34.24 Units=m
New Line.BT_249996 Phases=3 Bus1=FT3792_9622_CEI027.1.2.3.0 Bus2=FT3792_9063_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=42.93 Units=m
New Line.BT_249998 Phases=3 Bus1=FZ0969_9399_CEI027.1.2.3.0 Bus2=FZ0969_9400_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.18 Units=m
New Line.BT_249999 Phases=3 Bus1=FZ0969_9400_CEI027.1.2.3.0 Bus2=FZ0969_9401_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=30.39 Units=m
New Line.BT_250000 Phases=3 Bus1=FZ0969_9401_CEI027.1.2.3.0 Bus2=FZ0969_9402_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.00 Units=m
New Line.BT_250001 Phases=3 Bus1=FZ0969_9402_CEI027.1.2.3.0 Bus2=FZ0969_9403_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.44 Units=m
New Line.BT_250085 Phases=1 Bus1=FT3916_9089_CEI32A.1.0 Bus2=FT3916_9091_CEI32A.1.0 LineCode=839_BT_1_1 Length=9.99 Units=m
New Line.BT_250086 Phases=1 Bus1=FT3916_9088_CEI32A.1.0 Bus2=FT3916_9089_CEI32A.1.0 LineCode=839_BT_1_1 Length=35.89 Units=m
New Line.BT_250088 Phases=1 Bus1=FT3916_9085_CEI32A.1.0 Bus2=FT3916_9088_CEI32A.1.0 LineCode=839_BT_1_1 Length=14.02 Units=m
New Line.BT_250089 Phases=1 Bus1=FT3916_9085_CEI32A.1.0 Bus2=FT3916_9086_CEI32A.1.0 LineCode=839_BT_1_1 Length=21.74 Units=m
New Line.BT_250090 Phases=1 Bus1=FT3916_9084_CEI32A.1.0 Bus2=FT3916_9085_CEI32A.1.0 LineCode=839_BT_1_1 Length=21.82 Units=m
New Line.BT_250091 Phases=1 Bus1=FT3916_9083_CEI32A.1.0 Bus2=FT3916_9084_CEI32A.1.0 LineCode=839_BT_1_1 Length=22.50 Units=m
New Line.BT_250095 Phases=3 Bus1=FT3792_9593_CEI027.1.2.3.0 Bus2=FT3792_9594_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=42.30 Units=m
New Line.BT_250097 Phases=3 Bus1=FT3792_9071_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9060_CEIRJ005.1.2.3.0 LineCode=299_BT_3_1 Length=29.79 Units=m
New Line.BT_250098 Phases=3 Bus1=FT3792_9071_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9020_CEI035.1.2.3.0 LineCode=299_BT_3_1 Length=16.90 Units=m
New Line.BT_250099 Phases=3 Bus1=FT3792_9594_CEI027.1.2.3.0 Bus2=FT3792_9595_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=29.64 Units=m
New Line.BT_250100 Phases=3 Bus1=FT3792_9601_CEI027.1.2.3.0 Bus2=FT3792_9600_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=24.79 Units=m
New Line.BT_250101 Phases=3 Bus1=FT3792_9601_CEI027.1.2.3.0 Bus2=FT3792_9602_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=3.51 Units=m
New Line.BT_250102 Phases=3 Bus1=FT3792_9602_CEI027.1.2.3.0 Bus2=FT3792_9603_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=30.50 Units=m
New Line.BT_250104 Phases=3 Bus1=FT3792_9603_CEI027.1.2.3.0 Bus2=FT3792_9604_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=40.81 Units=m
New Line.BT_250105 Phases=3 Bus1=FT3792_9604_CEI027.1.2.3.0 Bus2=FT3792_9605_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.36 Units=m
New Line.BT_250106 Phases=3 Bus1=FT3792_9605_CEI027.1.2.3.0 Bus2=FT3792_9606_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=30.02 Units=m
New Line.BT_250107 Phases=3 Bus1=FT3792_9606_CEI027.1.2.3.0 Bus2=FT3792_9607_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.83 Units=m
New Line.BT_250108 Phases=3 Bus1=FT3792_9070_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9061_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=28.78 Units=m
New Line.BT_250112 Phases=1 Bus1=FT3916_9102_CEI32A.1.0 Bus2=FT3916_CEI_FL_BT_915.1.0 LineCode=286_BT_1_1 Length=9.38 Units=m
New Line.BT_250113 Phases=1 Bus1=FT3916_CEI_FL_BT_914.1.0 Bus2=FT3916_9101_CEI32A.1.0 LineCode=286_BT_1_1 Length=19.99 Units=m
New Line.BT_250115 Phases=1 Bus1=FT3917_9109_CEI32A.1.0 Bus2=FT3917_9110_CEI32A.1.0 LineCode=286_BT_1_1 Length=35.83 Units=m
New Line.BT_250116 Phases=1 Bus1=FT3916_CEI_FL_BT_915.1.0 Bus2=FT3916_9109_CEI32A.1.0 LineCode=286_BT_1_1 Length=22.73 Units=m
New Line.BT_250117 Phases=1 Bus1=FT3916_CEI_FL_BT_915.1.0 Bus2=FT3916_9104_CEI32A.1.0 LineCode=286_BT_1_1 Length=8.37 Units=m
New Line.BT_250118 Phases=1 Bus1=FT3916_9104_CEI32A.1.0 Bus2=FT3916_9105_CEI32A.1.0 LineCode=286_BT_1_1 Length=29.85 Units=m
New Line.BT_250119 Phases=3 Bus1=FT3918_9098_CEI32A.1.2.3.0 Bus2=FT3918_9097_CEI32A.1.2.3.0 LineCode=842_BT_3_1 Length=22.15 Units=m
New Line.BT_250120 Phases=1 Bus1=FT3916_CEI_FL_BT_914.1.0 Bus2=FT3916_9097_CEI32A.1.0 LineCode=839_BT_1_1 Length=13.88 Units=m
New Line.BT_250122 Phases=1 Bus1=FT3916_CEI_FL_BT_914.1.0 Bus2=FT3916_9095_CEI32A.1.0 LineCode=839_BT_1_1 Length=14.18 Units=m
New Line.BT_250123 Phases=1 Bus1=FT3916_9093_CEI32A.1.0 Bus2=FT3916_9094_CEI32A.1.0 LineCode=839_BT_1_1 Length=36.30 Units=m
New Line.BT_250124 Phases=1 Bus1=FT3916_CEI_FL_BT_913.1.0 Bus2=FT3916_9083_CEI32A.1.0 LineCode=839_BT_1_1 Length=9.13 Units=m
New Line.BT_250126 Phases=1 Bus1=FT3916_9107_CEI32A.1.0 Bus2=FT3916_9108_CEI32A.1.0 LineCode=839_BT_1_1 Length=35.76 Units=m
New Line.BT_250127 Phases=3 Bus1=FT3915_9079_CEI32A.1.2.3.0 Bus2=FT3915_9081_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=21.19 Units=m
New Line.BT_250128 Phases=3 Bus1=FT3913_CEI_FL_BT_710.1.2.3.0 Bus2=FT3913_9048_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=17.19 Units=m
New Line.BT_250129 Phases=3 Bus1=FT3913_9054_CEI32A.1.2.3.0 Bus2=FT3913_9055_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=28.34 Units=m
New Line.BT_250130 Phases=3 Bus1=FT3913_CEI_FL_BT_710.1.2.3.0 Bus2=FT3913_9054_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=9.31 Units=m
New Line.BT_250131 Phases=3 Bus1=FT3913_9052_CEI32A.1.2.3.0 Bus2=FT3913_9053_CEI32A.1.2.3.0 LineCode=299_BT_3_1 Length=35.60 Units=m
New Line.BT_250132 Phases=3 Bus1=FT3913_9046_CEI32A.1.2.3.0 Bus2=FT3913_9047_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=31.28 Units=m
New Line.BT_250133 Phases=3 Bus1=FT3913_9055_CEI32A.1.2.3.0 Bus2=FT3913_9058_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=35.95 Units=m
New Line.BT_250134 Phases=1 Bus1=FT3916_9092_CEI32A.1.0 Bus2=FT3916_9093_CEI32A.1.0 LineCode=839_BT_1_1 Length=36.68 Units=m
New Line.BT_250135 Phases=1 Bus1=FT3916_9091_CEI32A.1.0 Bus2=FT3916_9092_CEI32A.1.0 LineCode=839_BT_1_1 Length=27.97 Units=m
New Line.BT_250138 Phases=3 Bus1=FT3918_9170_CEI054.1.2.3.0 Bus2=FT3918_9171_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=30.83 Units=m
New Line.BT_250139 Phases=3 Bus1=FT3913_9073_CEI32A.1.2.3.0 Bus2=FT3913_9074_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=21.09 Units=m
New Line.BT_250140 Phases=3 Bus1=FT3913_9059_CEI32A.1.2.3.0 Bus2=FT3913_9060_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=19.60 Units=m
New Line.BT_250141 Phases=3 Bus1=FT3913_9058_CEI32A.1.2.3.0 Bus2=FT3913_9059_CEI32A.1.2.3.0 LineCode=849_BT_3_1 Length=22.59 Units=m
New Line.BT_250142 Phases=3 Bus1=FT3913_9051_CEI32A.1.2.3.0 Bus2=FT3913_9052_CEI32A.1.2.3.0 LineCode=842_BT_3_1 Length=24.23 Units=m
New Line.BT_250143 Phases=3 Bus1=FT3913_9050_CEI32A.1.2.3.0 Bus2=FT3913_9051_CEI32A.1.2.3.0 LineCode=842_BT_3_1 Length=27.26 Units=m
New Line.BT_250144 Phases=3 Bus1=FT3913_9025_CEI32A.1.2.3.0 Bus2=FT3913_9051_CEI32A.1.2.3.0 LineCode=842_BT_3_1 Length=28.39 Units=m
New Line.BT_250153 Phases=3 Bus1=FT3792_9016_CEI035.1.2.3.0 Bus2=FT3792_9017_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=23.21 Units=m
New Line.BT_250154 Phases=3 Bus1=FT3792_9017_CEI035.1.2.3.0 Bus2=FT3792_9018_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=7.64 Units=m
New Line.BT_250155 Phases=3 Bus1=FT3792_9019_CEI035.1.2.3.0 Bus2=FT3792_9018_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=20.02 Units=m
New Line.BT_250166 Phases=3 Bus1=FX5059_9137_CEI054.1.2.3.0 Bus2=FX5059_9142_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=25.34 Units=m
New Line.BT_250167 Phases=3 Bus1=FX5059_9140_CEI054.1.2.3.0 Bus2=FX5059_9141_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=40.17 Units=m
New Line.BT_250177 Phases=3 Bus1=FZ0969_9623_CEI027.1.2.3.0 Bus2=FZ0969_9624_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=42.37 Units=m
New Line.BT_250345 Phases=3 Bus1=FT3920_9149_CEI054.1.2.3.0 Bus2=FT3920_9176_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=22.89 Units=m
New Line.BT_250347 Phases=3 Bus1=FT3920_9176_CEI054.1.2.3.0 Bus2=FT3920_9177_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=28.84 Units=m
New Line.BT_250348 Phases=3 Bus1=FT3920_CEI_FL_BT_921.1.2.3.0 Bus2=FT3920_9149_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=9.06 Units=m
New Line.BT_250349 Phases=3 Bus1=FT3918_9165_CEI054.1.2.3.0 Bus2=FT3918_9164_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=28.81 Units=m
New Line.BT_250350 Phases=3 Bus1=FT3918_CEI_FL_BT_920.1.2.3.0 Bus2=FT3918_9166_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=10.14 Units=m
New Line.BT_250351 Phases=3 Bus1=FT3918_CEI_FL_BT_920.1.2.3.0 Bus2=FT3918_9172_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=24.34 Units=m
New Line.BT_250352 Phases=3 Bus1=FT3918_9168_CEI054.1.2.3.0 Bus2=FT3918_CEI_FL_BT_920.1.2.3.0 LineCode=842_BT_3_1 Length=9.56 Units=m
New Line.BT_250353 Phases=3 Bus1=FT3918_9172_CEI054.1.2.3.0 Bus2=FT3918_9173_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=38.75 Units=m
New Line.BT_250354 Phases=3 Bus1=FT3918_9168_CEI054.1.2.3.0 Bus2=FT3918_9169_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=35.65 Units=m
New Line.BT_250355 Phases=3 Bus1=FT3918_9173_CEI054.1.2.3.0 Bus2=FT3918_9174_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=36.97 Units=m
New Line.BT_250356 Phases=3 Bus1=FT3918_9169_CEI054.1.2.3.0 Bus2=FT3918_9170_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=27.42 Units=m
New Line.BT_250359 Phases=3 Bus1=FT3920_9145_CEI054.1.2.3.0 Bus2=FT3920_9052_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=29.71 Units=m
New Line.BT_250360 Phases=3 Bus1=FT3920_9144_CEI054.1.2.3.0 Bus2=FT3920_9145_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=21.22 Units=m
New Line.BT_250361 Phases=3 Bus1=FT3920_9143_CEI054.1.2.3.0 Bus2=FT3920_9144_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=16.14 Units=m
New Line.BT_250362 Phases=3 Bus1=FT3920_9147_CEI054.1.2.3.0 Bus2=FT3920_CEI_FL_BT_921.1.2.3.0 LineCode=842_BT_3_1 Length=9.72 Units=m
New Line.BT_250366 Phases=3 Bus1=FT3789_9396_CEI027.1.2.3.0 Bus2=FT3789_9397_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=30.84 Units=m
New Line.BT_250369 Phases=3 Bus1=FT3789_9397_CEI027.1.2.3.0 Bus2=FT3789_9398_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.27 Units=m
New Line.BT_250384 Phases=3 Bus1=FZ0969_9624_CEI027.1.2.3.0 Bus2=FZ0969_9625_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=29.35 Units=m
New Line.BT_250385 Phases=3 Bus1=FT3792_9608_CEI027.1.2.3.0 Bus2=FT3792_9609_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=35.82 Units=m
New Line.BT_250386 Phases=3 Bus1=FT3792_9612_CEI027.1.2.3.0 Bus2=FT3792_9613_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=30.37 Units=m
New Line.BT_250387 Phases=3 Bus1=FT3792_9611_CEI027.1.2.3.0 Bus2=FT3792_9612_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.54 Units=m
New Line.BT_250388 Phases=3 Bus1=FT3792_9610_CEI027.1.2.3.0 Bus2=FT3792_9611_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.42 Units=m
New Line.BT_250389 Phases=3 Bus1=FT3792_9609_CEI027.1.2.3.0 Bus2=FT3792_9610_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=30.43 Units=m
New Line.BT_250391 Phases=3 Bus1=FT3792_9615_CEI027.1.2.3.0 Bus2=FT3792_9616_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=24.37 Units=m
New Line.BT_250392 Phases=3 Bus1=FT3792_9614_CEI027.1.2.3.0 Bus2=FT3792_9615_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=25.38 Units=m
New Line.BT_250393 Phases=3 Bus1=FT3792_9613_CEI027.1.2.3.0 Bus2=FT3792_9614_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=4.05 Units=m
New Line.BT_250394 Phases=3 Bus1=FT3792_9617_CEI027.1.2.3.0 Bus2=FT3792_9618_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=29.74 Units=m
New Line.BT_250395 Phases=3 Bus1=FT3792_9616_CEI027.1.2.3.0 Bus2=FT3792_9617_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=2.67 Units=m
New Line.BT_250396 Phases=3 Bus1=FT3792_9618_CEI027.1.2.3.0 Bus2=FT3792_9619_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.75 Units=m
New Line.BT_250397 Phases=3 Bus1=FT3792_9620_CEI027.1.2.3.0 Bus2=FT3792_9621_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=29.37 Units=m
New Line.BT_250398 Phases=3 Bus1=FT3792_9619_CEI027.1.2.3.0 Bus2=FT3792_9620_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=39.87 Units=m
New Line.BT_250399 Phases=3 Bus1=FT3792_9621_CEI027.1.2.3.0 Bus2=FT3792_9622_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=42.67 Units=m
New Line.BT_250400 Phases=3 Bus1=FZ0969_9626_CEI027.1.2.3.0 Bus2=FZ0969_9627_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=47.11 Units=m
New Line.BT_250403 Phases=3 Bus1=FZ0969_9625_CEI027.1.2.3.0 Bus2=FZ0969_9626_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.37 Units=m
New Line.BT_250404 Phases=3 Bus1=FZ0969_9403_CEI027.1.2.3.0 Bus2=FZ0969_9404_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=33.17 Units=m
New Line.BT_250405 Phases=3 Bus1=FZ0969_9404_CEI027.1.2.3.0 Bus2=FZ0969_9406_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=26.01 Units=m
New Line.BT_250406 Phases=3 Bus1=FZ0969_9406_CEI027.1.2.3.0 Bus2=FZ0969_9628_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=28.70 Units=m
New Line.BT_250407 Phases=3 Bus1=FT3792_9598_CEI027.1.2.3.0 Bus2=FT3792_9599_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=10.42 Units=m
New Line.BT_250408 Phases=3 Bus1=FT3792_9597_CEI027.1.2.3.0 Bus2=FT3792_9598_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=25.97 Units=m
New Line.BT_250409 Phases=3 Bus1=FT3792_9595_CEI027.1.2.3.0 Bus2=FT3792_9596_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.12 Units=m
New Line.BT_250410 Phases=3 Bus1=FT3792_9596_CEI027.1.2.3.0 Bus2=FT3792_9597_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.75 Units=m
New Line.BT_250411 Phases=3 Bus1=FT3920_CEI_FL_BT_921.1.2.3.0 Bus2=FT3920_9151_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=18.67 Units=m
New Line.BT_250412 Phases=3 Bus1=FT3920_9151_CEI054.1.2.3.0 Bus2=FT3920_9152_CEI054.1.2.3.0 LineCode=842_BT_3_1 Length=36.62 Units=m
New Line.BT_250530 Phases=1 Bus1=FT3912_9027_CEI32A.1.0 Bus2=FT3912_9043_CEI32A.1.0 LineCode=840_BT_2_1 Length=42.09 Units=m
New Line.BT_250531 Phases=1 Bus1=FT3912_9043_CEI32A.1.0 Bus2=FT3912_9044_CEI32A.1.0 LineCode=840_BT_2_1 Length=35.53 Units=m
New Line.BT_250532 Phases=1 Bus1=FT3912_9077_CEI32A.1.0 Bus2=FT3912_9078_CEI32A.1.0 LineCode=840_BT_2_1 Length=27.45 Units=m
New Line.BT_250533 Phases=1 Bus1=FT3912_9076_CEI32A.1.0 Bus2=FT3912_9077_CEI32A.1.0 LineCode=840_BT_2_1 Length=36.24 Units=m
New Line.BT_250550 Phases=3 Bus1=FT1938_9552_CEI027.1.2.3.0 Bus2=FT1938_9553_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=40.81 Units=m
New Line.BT_250894 Phases=3 Bus1=FT3920_9152_CEI054.1.2.3.0 Bus2=FT3920_9153_CEI054.1.2.3.0 LineCode=786_BT_3_1 Length=29.14 Units=m
New Line.BT_250908 Phases=1 Bus1=FT3917_9157_CEI054.1.0 Bus2=FT3917_9158_CEI054.1.0 LineCode=791_BT_1_1 Length=36.49 Units=m
New Line.BT_250909 Phases=1 Bus1=FT3917_9110_CEI32A.1.0 Bus2=FT3917_9111_CEI32A.1.0 LineCode=791_BT_1_1 Length=34.94 Units=m
New Line.BT_250933 Phases=3 Bus1=FT1934_9592_CEI027.1.2.3.0 Bus2=FT1934_9059_CEIRJ005.1.2.3.0 LineCode=798_BT_3_1 Length=40.30 Units=m
New Line.BT_250936 Phases=3 Bus1=FT1934_9591_CEI027.1.2.3.0 Bus2=FT1934_9592_CEI027.1.2.3.0 LineCode=798_BT_3_1 Length=41.17 Units=m
New Line.BT_250938 Phases=3 Bus1=FT1934_9590_CEI027.1.2.3.0 Bus2=FT1934_9591_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=39.76 Units=m
New Line.BT_250941 Phases=3 Bus1=FT1934_9589_CEI027.1.2.3.0 Bus2=FT1934_9590_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=41.52 Units=m
New Line.BT_250942 Phases=3 Bus1=FT1934_9587_CEI027.1.2.3.0 Bus2=FT1934_9589_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=38.72 Units=m
New Line.BT_250961 Phases=3 Bus1=FT1934_9586_CEI027.1.2.3.0 Bus2=FT1934_9587_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=41.20 Units=m
New Line.BT_250962 Phases=3 Bus1=FT1938_9556_CEI027.1.2.3.0 Bus2=FT1938_9558_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=31.40 Units=m
New Line.BT_250963 Phases=3 Bus1=FT1938_9558_CEI027.1.2.3.0 Bus2=FT1938_9560_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=30.59 Units=m
New Line.BT_250965 Phases=3 Bus1=FT1938_9560_CEI027.1.2.3.0 Bus2=FT1938_9561_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=42.56 Units=m
New Line.BT_250966 Phases=3 Bus1=FT1938_9561_CEI027.1.2.3.0 Bus2=FT1938_9562_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=41.73 Units=m
New Line.BT_250976 Phases=3 Bus1=FT1938_9562_CEI027.1.2.3.0 Bus2=FT1938_9563_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=42.88 Units=m
New Line.BT_250977 Phases=3 Bus1=FT1938_9563_CEI027.1.2.3.0 Bus2=FT1938_9564_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=42.33 Units=m
New Line.BT_250978 Phases=3 Bus1=FT1934_9566_CEI027.1.2.3.0 Bus2=FT1934_9565_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=39.31 Units=m
New Line.BT_250979 Phases=3 Bus1=FT1934_9570_CEI027.1.2.3.0 Bus2=FT1934_9566_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=36.79 Units=m
New Line.BT_250980 Phases=3 Bus1=FT1934_9571_CEI027.1.2.3.0 Bus2=FT1934_9570_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=41.63 Units=m
New Line.BT_250981 Phases=3 Bus1=FT1934_9574_CEI027.1.2.3.0 Bus2=FT1934_9573_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=39.25 Units=m
New Line.BT_250982 Phases=3 Bus1=FT1934_9573_CEI027.1.2.3.0 Bus2=FT1934_9572_CEI027.1.2.3.0 LineCode=786_BT_3_1 Length=39.12 Units=m
New Line.BT_250983 Phases=3 Bus1=FT1934_9572_CEI027.1.2.3.0 Bus2=FT1934_9571_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.26 Units=m
New Line.BT_250984 Phases=3 Bus1=FT1934_9577_CEI027.1.2.3.0 Bus2=FT1934_9574_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.57 Units=m
New Line.BT_250992 Phases=3 Bus1=FT1934_9581_CEI027.1.2.3.0 Bus2=FT1934_9577_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=39.51 Units=m
New Line.BT_250997 Phases=3 Bus1=FT1938_9553_CEI027.1.2.3.0 Bus2=FT1938_9556_CEI027.1.2.3.0 LineCode=778_BT_3_1 Length=40.81 Units=m
New Line.BT_251073 Phases=1 Bus1=FT3912_9026_CEI32A.1.0 Bus2=FT3912_9027_CEI32A.1.0 LineCode=775_BT_2_1 Length=30.18 Units=m
New Line.BT_251074 Phases=3 Bus1=FT3916_9106_CEI32A.1.2.3.0 Bus2=FT3916_9105_CEI32A.1.2.3.0 LineCode=778_BT_3_1 Length=35.44 Units=m
New Line.BT_251082 Phases=1 Bus1=FT3916_9106_CEI32A.1.0 Bus2=FT3916_9107_CEI32A.1.0 LineCode=791_BT_1_1 Length=35.95 Units=m
New Line.BT_256314 Phases=3 Bus1=FT3913_9024_CEI32A.1.2.3.0 Bus2=FT3913_9050_CEI32A.1.2.3.0 LineCode=299_BT_3_1 Length=12.83 Units=m
New Line.BT_277010 Phases=1 Bus1=FT3912_9027_CEI32A.1.0 Bus2=FT3912_9041_CEI32A.1.0 LineCode=286_BT_2_1 Length=16.56 Units=m
New Line.BT_278848 Phases=3 Bus1=FT3920_9177_CEI054.1.2.3.0 Bus2=FT3920_9178_CEI054.1.2.3.0 LineCode=268_BT_3_1 Length=35.85 Units=m
New Line.BT_279099 Phases=1 Bus1=FT3916_9090_CEI32A.1.0 Bus2=FT3916_9091_CEI32A.1.0 LineCode=839_BT_1_1 Length=28.84 Units=m
New Line.BT_279283 Phases=3 Bus1=FT3910_9555_CEI027.1.2.3.0 Bus2=FT3910_9046_CEI031.1.2.3.0 LineCode=267_BT_3_1 Length=26.78 Units=m
New Line.BT_279284 Phases=3 Bus1=FT3910_9001_CEI031.1.2.3.0 Bus2=FT3910_9047_CEI031.1.2.3.0 LineCode=267_BT_3_1 Length=22.99 Units=m
New Line.BT_279346 Phases=3 Bus1=FT3792_9409_CEI027.1.2.3.0 Bus2=FT3792_9615_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=13.14 Units=m
New Line.BT_279347 Phases=3 Bus1=FT3792_9409_CEI027.1.2.3.0 Bus2=FT3792_9411_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=41.77 Units=m
New Line.BT_279348 Phases=3 Bus1=FT3792_9414_CEI027.1.2.3.0 Bus2=FT3792_9601_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=23.31 Units=m
New Line.BT_286465 Phases=3 Bus1=FT1934_9161_CEI054.1.2.3.0 Bus2=FT1934_9162_CEI054.1.2.3.0 LineCode=299_BT_3_1 Length=30.71 Units=m
New Line.BT_287676 Phases=3 Bus1=FT3918_9099_CEI32A.1.2.3.0 Bus2=FT3918_9112_CEI32A.1.2.3.0 LineCode=299_BT_3_1 Length=36.74 Units=m
New Line.BT_324114 Phases=3 Bus1=FT1934_9565_CEI027.1.2.3.0 Bus2=FT1934_9564_CEI027.1.2.3.0 LineCode=770_BT_3_1 Length=39.57 Units=m
New Line.BT_327586 Phases=3 Bus1=FT3893_9368_CEI027.1.2.3.0 Bus2=FT3893_9369_CEI027.1.2.3.0 LineCode=360_BT_3_1 Length=29.45 Units=m
New Line.BT_327606 Phases=3 Bus1=FT3893_9365_CEI027.1.2.3.0 Bus2=FT3893_9366_CEI027.1.2.3.0 LineCode=638_BT_3_1 Length=27.27 Units=m
New Line.BT_328087 Phases=1 Bus1=FT3912_9039_CEI32A.1.0 Bus2=FT3912_9040_CEI32A.1.0 LineCode=286_BT_2_1 Length=10.04 Units=m
New Line.BT_328145 Phases=1 Bus1=FT3912_9035_CEI32A.1.0 Bus2=FT3912_9042_CEI32A.1.0 LineCode=286_BT_2_1 Length=19.80 Units=m
New Line.BT_330251 Phases=3 Bus1=FT3915_9070_CEI32A.1.2.3.0 Bus2=FT3915_9071_CEI32A.1.2.3.0 LineCode=360_BT_3_1 Length=34.95 Units=m
New Line.BT_331832 Phases=3 Bus1=FT1934_9583_CEI027.1.2.3.0 Bus2=FT1934_9586_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=39.84 Units=m
New Line.BT_331912 Phases=3 Bus1=FZ4255_9492_CEI027.1.2.3.0 Bus2=FZ4255_9491_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=32.69 Units=m
New Line.BT_337619 Phases=1 Bus1=FT3912_9044_CEI32A.1.0 Bus2=FT3912_9078_CEI32A.1.0 LineCode=795_BT_2_1 Length=32.58 Units=m
New Line.BT_338006 Phases=3 Bus1=FT3920_9153_CEI054.1.2.3.0 Bus2=FT3920_9154_CEI054.1.2.3.0 LineCode=798_BT_3_1 Length=28.87 Units=m
New Line.BT_80955 Phases=1 Bus1=FT3917_9158_CEI054.1.0 Bus2=FT3917_9111_CEI32A.1.0 LineCode=795_BT_1_1 Length=36.88 Units=m
New Line.BT_81053 Phases=3 Bus1=FT1934_9059_CEIRJ005.1.2.3.0 Bus2=FT1934_9298_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=40.97 Units=m
New Line.BT_81176 Phases=3 Bus1=FT1934_9583_CEI027.1.2.3.0 Bus2=FT1934_9581_CEI027.1.2.3.0 LineCode=770_BT_3_1 Length=39.29 Units=m
New Line.BT_82710 Phases=3 Bus1=FT1938_9559_CEI027.1.2.3.0 Bus2=FT1938_9560_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=13.03 Units=m
New Line.BT_90887 Phases=3 Bus1=FT3792_9607_CEI027.1.2.3.0 Bus2=FT3792_9061_CEIRJ005.1.2.3.0 LineCode=798_BT_3_1 Length=41.29 Units=m
New Line.BT_90888 Phases=1 Bus1=FT3916_9095_CEI32A.1.0 Bus2=FT3916_9096_CEI32A.1.0 LineCode=795_BT_1_1 Length=28.16 Units=m
New Line.BT_90889 Phases=1 Bus1=FT3916_9094_CEI32A.1.0 Bus2=FT3916_CEI_FL_BT_914.1.0 LineCode=795_BT_1_1 Length=10.75 Units=m
New Line.BT_90892 Phases=1 Bus1=FT3916_CEI_FL_BT_915.1.0 Bus2=FT3916_9103_CEI32A.1.0 LineCode=795_BT_1_1 Length=13.57 Units=m
New Line.BT_90893 Phases=3 Bus1=FT3918_9099_CEI32A.1.2.3.0 Bus2=FT3918_9098_CEI32A.1.2.3.0 LineCode=798_BT_3_1 Length=22.37 Units=m
New Line.BT_90894 Phases=1 Bus1=FT3916_CEI_FL_BT_913.1.0 Bus2=FT3916_9082_CEI32A.1.0 LineCode=795_BT_1_1 Length=14.49 Units=m
New Line.BT_91009 Phases=3 Bus1=FT3913_CEI_FL_BT_710.1.2.3.0 Bus2=FT3913_9053_CEI32A.1.2.3.0 LineCode=798_BT_3_1 Length=23.15 Units=m
New Line.BT_91010 Phases=1 Bus1=FT3916_CEI_FL_BT_913.1.0 Bus2=FT3916_9081_CEI32A.1.0 LineCode=795_BT_1_1 Length=9.05 Units=m
New Line.BT_91011 Phases=3 Bus1=FT3913_9048_CEI32A.1.2.3.0 Bus2=FT3913_9049_CEI32A.1.2.3.0 LineCode=798_BT_3_1 Length=30.46 Units=m
New Line.BT_91013 Phases=1 Bus1=FT3916_9108_CEI32A.1.0 Bus2=FT3916_CEI_FL_BT_913.1.0 LineCode=795_BT_1_1 Length=22.90 Units=m
New Line.BT_91014 Phases=3 Bus1=FT3913_CEI_FL_BT_710.1.2.3.0 Bus2=FT3913_9047_CEI32A.1.2.3.0 LineCode=798_BT_3_1 Length=7.76 Units=m
New Line.BT_91592 Phases=3 Bus1=FT3792_9494_CEI027.1.2.3.0 Bus2=FT3792_9598_CEI027.1.2.3.0 LineCode=770_BT_3_1 Length=42.74 Units=m
New Line.BT_92620 Phases=1 Bus1=FT3916_9101_CEI32A.1.0 Bus2=FT3916_9102_CEI32A.1.0 LineCode=791_BT_1_1 Length=25.56 Units=m
New Line.BT_92631 Phases=3 Bus1=FX5059_9142_CEI054.1.2.3.0 Bus2=FX5059_9141_CEI054.1.2.3.0 LineCode=798_BT_3_1 Length=39.03 Units=m
New Line.BT_92633 Phases=3 Bus1=FT3792_9070_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9018_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=9.87 Units=m
New Line.BT_92639 Phases=3 Bus1=FT3918_9171_CEI054.1.2.3.0 Bus2=FT3918_9099_CEI32A.1.2.3.0 LineCode=798_BT_3_1 Length=14.28 Units=m
New Line.BT_94809 Phases=3 Bus1=FT3915_9069_CEI32A.1.2.3.0 Bus2=FT3915_9080_CEI32A.1.2.3.0 LineCode=334_BT_3_1 Length=21.39 Units=m
New Line.BT_95280 Phases=1 Bus1=FT3916_9086_CEI32A.1.0 Bus2=FT3916_9087_CEI32A.1.0 LineCode=323_BT_1_1 Length=23.69 Units=m
New Line.BT_95281 Phases=3 Bus1=FT3792_9599_CEI027.1.2.3.0 Bus2=FT3792_9600_CEI027.1.2.3.0 LineCode=334_BT_3_1 Length=28.04 Units=m
New Line.BT_95657 Phases=3 Bus1=FT3792_9593_CEI027.1.2.3.0 Bus2=FT3792_9060_CEIRJ005.1.2.3.0 LineCode=334_BT_3_1 Length=39.93 Units=m
New Line.BT_95662 Phases=3 Bus1=FT3792_9019_CEI035.1.2.3.0 Bus2=FT3792_9020_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=20.11 Units=m
New Line.BT_96293 Phases=3 Bus1=FZ4255_9490_CEI027.1.2.3.0 Bus2=FZ4255_9491_CEI027.1.2.3.0 LineCode=334_BT_3_1 Length=33.66 Units=m
New Line.BT_96506 Phases=3 Bus1=FT3893_9367_CEI027.1.2.3.0 Bus2=FT3893_9368_CEI027.1.2.3.0 LineCode=334_BT_3_1 Length=33.99 Units=m
New Line.BT_96507 Phases=3 Bus1=FT3893_9366_CEI027.1.2.3.0 Bus2=FT3893_9367_CEI027.1.2.3.0 LineCode=334_BT_3_1 Length=34.90 Units=m
New Line.BT_LIG_239 Phases=3 Bus1=FT3792_9015_CEI035.1.2.3.0 Bus2=FT3792_9016_CEI035.1.2.3.0 LineCode=860_BT_3_1 Length=25.27 Units=m
New Line.BT_LIG_340 Phases=3 Bus1=FT3792_9021_CEI035.1.2.3.0 Bus2=FT3792_9020_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=20.35 Units=m
New Line.BT_3504_TBT_IP Phases=1 Bus1=FT3918_9156_CEI054.1.0 Bus2=FT3918_9164_CEI054.1.0 LineCode=803_BT_1_1 Length=19.87 Units=m
New Line.BT_3546_TBT_IP Phases=1 Bus1=FT3792_9493_CEI027.1.0 Bus2=FT3792_9494_CEI027.1.0 LineCode=803_BT_1_1 Length=16.75 Units=m
New Line.BT_30223_TBT_IP Phases=1 Bus1=FT3893_9370_CEI027.1.0 Bus2=FT3893_9374_CEI027.1.0 LineCode=803_BT_1_1 Length=33.82 Units=m
New Line.BT_30229_TBT_IP Phases=1 Bus1=FT1934_9504_CEI027.1.0 Bus2=FT1934_9575_CEI027.1.0 LineCode=803_BT_1_1 Length=9.02 Units=m
New Line.BT_31646_TBT_IP Phases=1 Bus1=FT1934_9575_CEI027.1.0 Bus2=FT1934_9574_CEI027.1.0 LineCode=803_BT_1_1 Length=12.54 Units=m
New Line.BT_32727_TBT_IP Phases=1 Bus1=FT3893_9370_CEI027.1.0 Bus2=FT3893_9368_CEI027.1.0 LineCode=803_BT_1_1 Length=27.86 Units=m
New Line.BT_TR_SUB_BT_FIC_10604 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580341_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10605 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580343_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10606 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580345_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10607 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580347_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10608 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580349_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10609 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580351_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10610 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580353_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10611 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580355_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_10612 Phases=3 Bus1=C11360_SUBT_PT_BAR_688.1.2.3.0 Bus2=5580357_11270472.1.2.3.0 LineCode=866_BT_3_2 Length=22.73 Units=m
New Line.BT_TR_SUB_BT_FIC_1374 Phases=3 Bus1=C11360_SUBT_PT_TF_1376.1.2.3.0 Bus2=C11360_SUBT_PT_CH2_1376.1.2.3.0 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_1375 Phases=3 Bus1=C11361_SUBT_PT_TF_1377.1.2.3.0 Bus2=C11361_SUBT_PT_CH2_1377.1.2.3.0 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_3055 Phases=3 Bus1=C11360_SUBT_PT_CH2_1376_S.1.2.3.0 Bus2=C11360_SUBT_PT_BAR_688.1.2.3.0 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_3056 Phases=3 Bus1=C11361_SUBT_PT_CH2_1377_S.1.2.3.0 Bus2=C11361_SUBT_PT_BAR_688.1.2.3.0 LineCode=866_BT_3_2 Length=1.78 Units=m
New Line.BT_130381 Phases=3 Bus1=FT3893_9259_CEI027.1.2.3.0 Bus2=FT3893_9325_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=37.86 Units=m
New Line.BT_130382 Phases=3 Bus1=FT3893_9259_CEI027.1.2.3.0 Bus2=FT3893_9260_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=32.56 Units=m
New Line.BT_130383 Phases=3 Bus1=FT3893_9261_CEI027.1.2.3.0 Bus2=FT3893_9262_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=38.37 Units=m
New Line.BT_130384 Phases=3 Bus1=FT3893_9262_CEI027.1.2.3.0 Bus2=FT3893_9263_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=38.71 Units=m
New Line.BT_130385 Phases=3 Bus1=FT3893_9208_CEI027.1.2.3.0 Bus2=FT3893_9264_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=38.71 Units=m
New Line.BT_130387 Phases=3 Bus1=FT3893_9257_CEI027.1.2.3.0 Bus2=FT3893_9258_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=38.76 Units=m
New Line.BT_156757 Phases=3 Bus1=FT3893_9260_CEI027.1.2.3.0 Bus2=FT3893_9261_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=37.83 Units=m
New Line.BT_160711 Phases=3 Bus1=FT3893_9261_CEI027.1.2.3.0 Bus2=FT3893_9323_CEI027.1.2.3.0 LineCode=297_BT_3_1 Length=37.29 Units=m
New Line.BT_165950 Phases=3 Bus1=FT3893_9263_CEI027.1.2.3.0 Bus2=FT3893_9264_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=37.58 Units=m
New Line.BT_178918 Phases=3 Bus1=FT3893_9258_CEI027.1.2.3.0 Bus2=FT3893_9259_CEI027.1.2.3.0 LineCode=299_BT_3_1 Length=37.94 Units=m
New Line.BT_249949 Phases=3 Bus1=FT3789_9390_CEI027.1.2.3.0 Bus2=FT3789_9392_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=25.21 Units=m
New Line.BT_249950 Phases=3 Bus1=FT3789_9382_CEI027.1.2.3.0 Bus2=FT3789_9390_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=27.50 Units=m
New Line.BT_250363 Phases=3 Bus1=FT3789_9394_CEI027.1.2.3.0 Bus2=FT3789_9395_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=45.39 Units=m
New Line.BT_250364 Phases=3 Bus1=FT3789_9393_CEI027.1.2.3.0 Bus2=FT3789_9394_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=24.53 Units=m
New Line.BT_250365 Phases=3 Bus1=FT3789_9392_CEI027.1.2.3.0 Bus2=FT3789_9393_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=3.86 Units=m
New Line.BT_250367 Phases=3 Bus1=FT3789_9395_CEI027.1.2.3.0 Bus2=FT3789_9396_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=40.84 Units=m
New Line.BT_128228 Phases=3 Bus1=FT3787_9189_CEI035.1.2.3.0 Bus2=FT3787_9190_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=24.27 Units=m
New Line.BT_128229 Phases=3 Bus1=FT3787_9184_CEI035.1.2.3.0 Bus2=FT3787_9185_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=9.15 Units=m
New Line.BT_128230 Phases=3 Bus1=FT3787_9183_CEI035.1.2.3.0 Bus2=FT3787_9184_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=10.50 Units=m
New Line.BT_128231 Phases=3 Bus1=FT3787_9169_CEI035.1.2.3.0 Bus2=FT3787_9185_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=14.62 Units=m
New Line.BT_128232 Phases=3 Bus1=FT3787_9169_CEI035.1.2.3.0 Bus2=FT3787_9170_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=26.34 Units=m
New Line.BT_128234 Phases=3 Bus1=FT3787_9170_CEI035.1.2.3.0 Bus2=FT3787_9171_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=24.97 Units=m
New Line.BT_128235 Phases=3 Bus1=FT3787_9171_CEI035.1.2.3.0 Bus2=FT3787_9172_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=11.21 Units=m
New Line.BT_129756 Phases=3 Bus1=FT3772_9094_CEI038.1.2.3.0 Bus2=FT3772_9095_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=9.14 Units=m
New Line.BT_129757 Phases=3 Bus1=FT3772_9095_CEI038.1.2.3.0 Bus2=FT3772_9096_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=29.35 Units=m
New Line.BT_129817 Phases=3 Bus1=FT3767_9182_CEI038.1.2.3.0 Bus2=FT3767_9203_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=44.73 Units=m
New Line.BT_129819 Phases=3 Bus1=FT3767_9203_CEI038.1.2.3.0 Bus2=FT3767_9204_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=43.53 Units=m
New Line.BT_132563 Phases=3 Bus1=FX1397_9052_CEI035.1.2.3.0 Bus2=FX1397_9072_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=28.48 Units=m
New Line.BT_132564 Phases=3 Bus1=FX1397_9051_CEI035.1.2.3.0 Bus2=FX1397_9052_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=25.37 Units=m
New Line.BT_132567 Phases=3 Bus1=FX1397_9052_CEI035.1.2.3.0 Bus2=FX1397_9053_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=41.18 Units=m
New Line.BT_132568 Phases=3 Bus1=FX1397_9072_CEI035.1.2.3.0 Bus2=FX1397_9074_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=45.20 Units=m
New Line.BT_132569 Phases=3 Bus1=FX1397_9070_CEI035.1.2.3.0 Bus2=FX1397_9074_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=42.16 Units=m
New Line.BT_132570 Phases=3 Bus1=FX1397_9069_CEI035.1.2.3.0 Bus2=FX1397_9070_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=40.20 Units=m
New Line.BT_132592 Phases=3 Bus1=FX1397_9054_CEI035.1.2.3.0 Bus2=FX1397_9055_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=39.93 Units=m
New Line.BT_132593 Phases=3 Bus1=FX1397_9055_CEI035.1.2.3.0 Bus2=FX1397_9056_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=42.69 Units=m
New Line.BT_132594 Phases=3 Bus1=FX1397_9056_CEI035.1.2.3.0 Bus2=FX1397_9057_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=38.30 Units=m
New Line.BT_132585 Phases=3 Bus1=FX1397_9068_CEI035.1.2.3.0 Bus2=FX1397_9069_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=41.17 Units=m
New Line.BT_132586 Phases=3 Bus1=FX1397_9067_CEI035.1.2.3.0 Bus2=FX1397_9068_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=35.74 Units=m
New Line.BT_132591 Phases=3 Bus1=FX1397_9053_CEI035.1.2.3.0 Bus2=FX1397_9054_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=42.14 Units=m
New Line.BT_129758 Phases=3 Bus1=FT3767_9096_CEI038.1.2.3.0 Bus2=FT3767_9180_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=33.33 Units=m
New Line.BT_129759 Phases=3 Bus1=FT3767_9179_CEI038.1.2.3.0 Bus2=FT3767_9180_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=27.04 Units=m
New Line.BT_129762 Phases=3 Bus1=FT3767_9180_CEI038.1.2.3.0 Bus2=FT3767_9181_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=26.84 Units=m
New Line.BT_129763 Phases=3 Bus1=FT3767_9181_CEI038.1.2.3.0 Bus2=FT3767_9182_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=45.47 Units=m
New Line.BT_128226 Phases=3 Bus1=FT3787_9167_CEI035.1.2.3.0 Bus2=FT3787_9186_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=17.65 Units=m
New Line.BT_128227 Phases=3 Bus1=FT3787_9166_CEI035.1.2.3.0 Bus2=FT3787_9167_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=24.80 Units=m
New Line.BT_128248 Phases=3 Bus1=FT3892_9808_CEI053.1.2.3.0 Bus2=FT3892_9809_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=34.55 Units=m
New Line.BT_128277 Phases=3 Bus1=FT3887_9797_CEI053.1.2.3.0 Bus2=FT3887_9798_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=31.09 Units=m
New Line.BT_128278 Phases=3 Bus1=FT3887_9798_CEI053.1.2.3.0 Bus2=FT3887_9799_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=31.50 Units=m
New Line.BT_128279 Phases=3 Bus1=FT3887_9799_CEI053.1.2.3.0 Bus2=FT3887_9800_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=30.66 Units=m
New Line.BT_128280 Phases=3 Bus1=FT3887_9800_CEI053.1.2.3.0 Bus2=FT3887_9801_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=30.96 Units=m
New Line.BT_128283 Phases=3 Bus1=FT3887_9801_CEI053.1.2.3.0 Bus2=FT3887_9802_CEI053.1.2.3.0 LineCode=297_BT_3_1 Length=32.72 Units=m
New Line.BT_128284 Phases=3 Bus1=FT3887_9311_CEI035.1.2.3.0 Bus2=FT3887_9036_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=24.62 Units=m
New Line.BT_128352 Phases=3 Bus1=FT3786_9219_CEI035.1.2.3.0 Bus2=FT3786_9220_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=15.24 Units=m
New Line.BT_133082 Phases=3 Bus1=FX1397_9057_CEI035.1.2.3.0 Bus2=FX1397_9058_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=38.79 Units=m
New Line.BT_133083 Phases=3 Bus1=FX1397_9058_CEI035.1.2.3.0 Bus2=FX1397_9059_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=38.00 Units=m
New Line.BT_133126 Phases=3 Bus1=FX1397_9062_CEI035.1.2.3.0 Bus2=FX1397_9039_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=39.25 Units=m
New Line.BT_133127 Phases=3 Bus1=FX1397_9064_CEI035.1.2.3.0 Bus2=FX1397_9039_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=49.33 Units=m
New Line.BT_136416 Phases=3 Bus1=FT3887_9796_CEI053.1.2.3.0 Bus2=FT3887_9797_CEI053.1.2.3.0 LineCode=333_BT_3_1 Length=16.89 Units=m
New Line.BT_136417 Phases=3 Bus1=FT3887_9802_CEI053.1.2.3.0 Bus2=FT3887_9036_CEIRJ005.1.2.3.0 LineCode=333_BT_3_1 Length=30.95 Units=m
New Line.BT_136419 Phases=3 Bus1=FT3887_9312_CEI035.1.2.3.0 Bus2=FT3887_9037_CEIRJ005.1.2.3.0 LineCode=333_BT_3_1 Length=26.76 Units=m
New Line.BT_140586 Phases=3 Bus1=FT3789_9033_CEI035.1.2.3.0 Bus2=FT3789_9034_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=40.78 Units=m
New Line.BT_140587 Phases=3 Bus1=FT3789_9034_CEI035.1.2.3.0 Bus2=FT3789_9036_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=41.02 Units=m
New Line.BT_140905 Phases=3 Bus1=FT3789_9036_CEI035.1.2.3.0 Bus2=FT3789_9037_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=40.87 Units=m
New Line.BT_140959 Phases=3 Bus1=FT3789_9037_CEI035.1.2.3.0 Bus2=FT3789_9038_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=40.05 Units=m
New Line.BT_140997 Phases=3 Bus1=FT3789_9038_CEI035.1.2.3.0 Bus2=FT3789_9039_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=41.33 Units=m
New Line.BT_140998 Phases=3 Bus1=FT3789_9039_CEI035.1.2.3.0 Bus2=FT3789_9041_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=39.89 Units=m
New Line.BT_141015 Phases=3 Bus1=FT3787_9177_CEI035.1.2.3.0 Bus2=FT3787_9178_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=30.53 Units=m
New Line.BT_141016 Phases=3 Bus1=FT3787_9176_CEI035.1.2.3.0 Bus2=FT3787_9177_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=23.16 Units=m
New Line.BT_141119 Phases=3 Bus1=FT3787_9175_CEI035.1.2.3.0 Bus2=FT3787_9176_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=26.85 Units=m
New Line.BT_141313 Phases=3 Bus1=FT3787_9174_CEI035.1.2.3.0 Bus2=FT3787_9175_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=18.04 Units=m
New Line.BT_141314 Phases=3 Bus1=FT3787_9174_CEI035.1.2.3.0 Bus2=FT3787_9180_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=15.09 Units=m
New Line.BT_141315 Phases=3 Bus1=FT3787_9180_CEI035.1.2.3.0 Bus2=FT3787_9181_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=25.30 Units=m
New Line.BT_141316 Phases=3 Bus1=FT3787_9181_CEI035.1.2.3.0 Bus2=FT3787_9182_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=28.91 Units=m
New Line.BT_141317 Phases=3 Bus1=FT3787_9168_CEI035.1.2.3.0 Bus2=FT3787_9186_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=11.40 Units=m
New Line.BT_141350 Phases=3 Bus1=FT3789_9343_CEI035.1.2.3.0 Bus2=FT3789_9347_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=19.24 Units=m
New Line.BT_141351 Phases=3 Bus1=FT3789_9029_CEI035.1.2.3.0 Bus2=FT3789_9030_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=35.08 Units=m
New Line.BT_141352 Phases=3 Bus1=FT3789_9030_CEI035.1.2.3.0 Bus2=FT3789_9031_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=33.81 Units=m
New Line.BT_141354 Phases=3 Bus1=FT3792_9026_CEI035.1.2.3.0 Bus2=FT3792_9027_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=48.12 Units=m
New Line.BT_141355 Phases=3 Bus1=FT3792_9025_CEI035.1.2.3.0 Bus2=FT3792_9026_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=71.73 Units=m
New Line.BT_141356 Phases=3 Bus1=FT3792_9023_CEI035.1.2.3.0 Bus2=FT3792_9024_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=61.65 Units=m
New Line.BT_141358 Phases=3 Bus1=FT3792_9022_CEI035.1.2.3.0 Bus2=FT3792_9023_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=60.96 Units=m
New Line.BT_167569 Phases=3 Bus1=FX1397_9066_CEI035.1.2.3.0 Bus2=FX1397_9067_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=39.34 Units=m
New Line.BT_230694 Phases=3 Bus1=FT3789_9003_CEI035.1.2.3.0 Bus2=FT3789_9005_CEI035.1.2.3.0 LineCode=860_BT_3_1 Length=11.44 Units=m
New Line.BT_237179 Phases=3 Bus1=FX1397_9091_CEIRJ001_ATV.1.2.3.0 Bus2=FX1397_9051_CEI035.1.2.3.0 LineCode=266_BT_3_1 Length=28.45 Units=m
New Line.BT_238060 Phases=3 Bus1=FT3779_9201_CEI038.1.2.3.0 Bus2=FT3779_9202_CEI038.1.2.3.0 LineCode=725_BT_3_1 Length=40.06 Units=m
New Line.BT_238121 Phases=3 Bus1=FZ0786_9224_CEI038.1.2.3.0 Bus2=FZ0786_9225_CEI038.1.2.3.0 LineCode=814_BT_3_1 Length=41.21 Units=m
New Line.BT_242644 Phases=3 Bus1=FT3891_9812_CEI053.1.2.3.0 Bus2=FT3891_9813_CEI053.1.2.3.0 LineCode=860_BT_3_1 Length=26.75 Units=m
New Line.BT_242645 Phases=3 Bus1=FT3892_9850_CEI053.1.2.3.0 Bus2=FT3892_9851_CEI053.1.2.3.0 LineCode=860_BT_3_1 Length=35.33 Units=m
New Line.BT_242846 Phases=3 Bus1=FT3781_9177_CEI038.1.2.3.0 Bus2=FT3781_9178_CEI038.1.2.3.0 LineCode=814_BT_3_1 Length=40.64 Units=m
New Line.BT_245755 Phases=3 Bus1=FT3787_9263_CEI035.1.2.3.0 Bus2=FT3787_9038_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=33.00 Units=m
New Line.BT_245949 Phases=3 Bus1=FT3781_9120_CEI035.1.2.3.0 Bus2=FT3781_9077_CEI035.1.2.3.0 LineCode=299_BT_3_1 Length=19.03 Units=m
New Line.BT_246547 Phases=3 Bus1=FT3787_9264_CEI035.1.2.3.0 Bus2=FT3787_9265_CEI035.1.2.3.0 LineCode=695_BT_3_1 Length=41.87 Units=m
New Line.BT_247235 Phases=3 Bus1=FT3787_9129_CEI035.1.2.3.0 Bus2=FT3787_9130_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=26.19 Units=m
New Line.BT_248271 Phases=3 Bus1=FT3885_9157_CEI038.1.2.3.0 Bus2=FT3885_9158_CEI038.1.2.3.0 LineCode=860_BT_3_1 Length=32.39 Units=m
New Line.BT_248574 Phases=3 Bus1=FT3789_9066_CEIRJ005.1.2.3.0 Bus2=FT3789_9067_CEIRJ005.1.2.3.0 LineCode=334_BT_3_1 Length=4.41 Units=m
New Line.BT_249524 Phases=3 Bus1=FT3779_9103_CEI035.1.2.3.0 Bus2=FT3779_9104_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.60 Units=m
New Line.BT_249525 Phases=3 Bus1=FT3779_CEI_FL_BT_1018.1.2.3.0 Bus2=FT3779_9194_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=16.22 Units=m
New Line.BT_249526 Phases=3 Bus1=FT3779_9195_CEI038.1.2.3.0 Bus2=FT3779_CEI_FL_BT_1018.1.2.3.0 LineCode=842_BT_3_1 Length=11.92 Units=m
New Line.BT_249527 Phases=3 Bus1=FT3779_CEI_FL_BT_1018.1.2.3.0 Bus2=FT3779_9196_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=12.93 Units=m
New Line.BT_249528 Phases=3 Bus1=FT3779_9192_CEI038.1.2.3.0 Bus2=FT3779_9193_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=27.29 Units=m
New Line.BT_249531 Phases=3 Bus1=FT3779_9196_CEI038.1.2.3.0 Bus2=FT3779_9197_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.72 Units=m
New Line.BT_249532 Phases=3 Bus1=FM1383_9192_CEI038.1.2.3.0 Bus2=FM1383_CEI_FL_BT_1017.1.2.3.0 LineCode=842_BT_3_1 Length=12.35 Units=m
New Line.BT_249533 Phases=3 Bus1=FM1383_CEI_FL_BT_1017.1.2.3.0 Bus2=FM1383_9190_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=15.18 Units=m
New Line.BT_249534 Phases=3 Bus1=FT3781_9171_CEI038.1.2.3.0 Bus2=FT3781_CEI_FL_BT_1016.1.2.3.0 LineCode=842_BT_3_1 Length=12.28 Units=m
New Line.BT_249535 Phases=3 Bus1=FT3781_CEI_FL_BT_1016.1.2.3.0 Bus2=FT3781_9172_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=13.61 Units=m
New Line.BT_249537 Phases=3 Bus1=FT3778_CEI_FL_BT_1019.1.2.3.0 Bus2=FT3778_9212_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=15.85 Units=m
New Line.BT_249538 Phases=3 Bus1=FT3778_9215_CEI038.1.2.3.0 Bus2=FT3778_CEI_FL_BT_1019.1.2.3.0 LineCode=842_BT_3_1 Length=11.61 Units=m
New Line.BT_249539 Phases=3 Bus1=FZ0786_CEI_FL_BT_1020.1.2.3.0 Bus2=FZ0786_9216_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=15.04 Units=m
New Line.BT_249540 Phases=3 Bus1=FT3778_9211_CEI038.1.2.3.0 Bus2=FT3778_9210_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.65 Units=m
New Line.BT_249542 Phases=3 Bus1=FT3778_9214_CEI038.1.2.3.0 Bus2=FT3778_9102_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.24 Units=m
New Line.BT_249544 Phases=3 Bus1=FT3776_CEI_FL_BT_1021.1.2.3.0 Bus2=FT3776_9236_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=14.93 Units=m
New Line.BT_249545 Phases=3 Bus1=FZ0786_9218_CEI038.1.2.3.0 Bus2=FZ0786_CEI_FL_BT_1020.1.2.3.0 LineCode=842_BT_3_1 Length=12.30 Units=m
New Line.BT_249546 Phases=3 Bus1=FT3776_9238_CEI038.1.2.3.0 Bus2=FT3776_CEI_FL_BT_1021.1.2.3.0 LineCode=842_BT_3_1 Length=11.72 Units=m
New Line.BT_249547 Phases=3 Bus1=FZ0786_CEI_FL_BT_1020.1.2.3.0 Bus2=FZ0786_9219_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=12.47 Units=m
New Line.BT_249548 Phases=3 Bus1=FT3781_9168_CEI038.1.2.3.0 Bus2=FT3781_9169_CEI038.1.2.3.0 LineCode=839_BT_1_1 Length=26.74 Units=m
New Line.BT_249549 Phases=3 Bus1=FT3782_9168_CEI038.1.2.3.0 Bus2=FT3782_CEI_FL_BT_1015.1.2.3.0 LineCode=842_BT_3_1 Length=11.56 Units=m
New Line.BT_249550 Phases=3 Bus1=FT3782_9165_CEI038.1.2.3.0 Bus2=FT3782_9164_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.30 Units=m
New Line.BT_249551 Phases=3 Bus1=FT3782_9167_CEI038.1.2.3.0 Bus2=FT3782_9126_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.22 Units=m
New Line.BT_249553 Phases=3 Bus1=FT3781_9172_CEI038.1.2.3.0 Bus2=FT3781_9173_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.18 Units=m
New Line.BT_249554 Phases=3 Bus1=FT3781_9170_CEI038.1.2.3.0 Bus2=FT3781_9115_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.39 Units=m
New Line.BT_249555 Phases=3 Bus1=FT3776_9237_CEI038.1.2.3.0 Bus2=FT3776_9090_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.33 Units=m
New Line.BT_249556 Phases=3 Bus1=FT3776_9235_CEI038.1.2.3.0 Bus2=FT3776_9234_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.39 Units=m
New Line.BT_249589 Phases=3 Bus1=FZ3124_9145_CEI038.1.2.3.0 Bus2=FZ3124_9137_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=42.21 Units=m
New Line.BT_249590 Phases=3 Bus1=FT3886_9135_CEI038.1.2.3.0 Bus2=FT3886_9133_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=35.85 Units=m
New Line.BT_249593 Phases=3 Bus1=FT3886_9129_CEI038.1.2.3.0 Bus2=FT3886_9133_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=43.44 Units=m
New Line.BT_249594 Phases=3 Bus1=FT3886_9128_CEI038.1.2.3.0 Bus2=FT3886_9129_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.20 Units=m
New Line.BT_249595 Phases=3 Bus1=FT3887_9313_CEI035.1.2.3.0 Bus2=FT3887_9312_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=29.54 Units=m
New Line.BT_249596 Phases=3 Bus1=FT3887_9314_CEI035.1.2.3.0 Bus2=FT3887_9313_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=43.63 Units=m
New Line.BT_249597 Phases=3 Bus1=FT3887_9315_CEI035.1.2.3.0 Bus2=FT3887_9314_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=43.11 Units=m
New Line.BT_249598 Phases=3 Bus1=FT3887_9316_CEI035.1.2.3.0 Bus2=FT3887_9315_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=46.08 Units=m
New Line.BT_249599 Phases=3 Bus1=FT3887_9316_CEI035.1.2.3.0 Bus2=FT3887_9318_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=44.09 Units=m
New Line.BT_249600 Phases=3 Bus1=FZ3124_9140_CEI038.1.2.3.0 Bus2=FZ3124_9322_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=45.89 Units=m
New Line.BT_249601 Phases=3 Bus1=FZ3124_9143_CEI038.1.2.3.0 Bus2=FZ3124_9140_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=42.80 Units=m
New Line.BT_249732 Phases=3 Bus1=FT3792_9012_CEI035.1.2.3.0 Bus2=FT3792_9014_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=21.82 Units=m
New Line.BT_249735 Phases=3 Bus1=FT3792_9069_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9014_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=5.19 Units=m
New Line.BT_249736 Phases=3 Bus1=FT3792_9011_CEI035.1.2.3.0 Bus2=FT3792_9012_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=20.90 Units=m
New Line.BT_249742 Phases=3 Bus1=FT3891_9811_CEI053.1.2.3.0 Bus2=FT3891_9812_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=18.12 Units=m
New Line.BT_249743 Phases=3 Bus1=FT3891_9810_CEI053.1.2.3.0 Bus2=FT3891_9811_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=21.37 Units=m
New Line.BT_249744 Phases=3 Bus1=FT3892_9849_CEI053.1.2.3.0 Bus2=FT3892_9850_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=34.38 Units=m
New Line.BT_249746 Phases=3 Bus1=FT3892_9848_CEI053.1.2.3.0 Bus2=FT3892_9849_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=32.31 Units=m
New Line.BT_249747 Phases=3 Bus1=FT3892_9814_CEI053.1.2.3.0 Bus2=FT3892_9848_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=33.87 Units=m
New Line.BT_249748 Phases=3 Bus1=FT3786_9239_CEI035.1.2.3.0 Bus2=FT3786_9240_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.66 Units=m
New Line.BT_249749 Phases=3 Bus1=FT3786_9240_CEI035.1.2.3.0 Bus2=FT3786_9241_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.26 Units=m
New Line.BT_249750 Phases=3 Bus1=FT3786_9241_CEI035.1.2.3.0 Bus2=FT3786_9242_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=36.53 Units=m
New Line.BT_249751 Phases=3 Bus1=FT3786_9242_CEI035.1.2.3.0 Bus2=FT3786_9243_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=24.48 Units=m
New Line.BT_249753 Phases=3 Bus1=FT3786_9243_CEI035.1.2.3.0 Bus2=FT3786_9244_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=27.46 Units=m
New Line.BT_249754 Phases=3 Bus1=FT3786_9238_CEI035.1.2.3.0 Bus2=FT3786_9239_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.91 Units=m
New Line.BT_249755 Phases=3 Bus1=FT3786_9237_CEI035.1.2.3.0 Bus2=FT3786_9238_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.48 Units=m
New Line.BT_249757 Phases=3 Bus1=FT3786_9133_CEI035.1.2.3.0 Bus2=FT3786_9134_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=29.38 Units=m
New Line.BT_249758 Phases=3 Bus1=FT3786_9134_CEI035.1.2.3.0 Bus2=FT3786_9236_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.00 Units=m
New Line.BT_249759 Phases=3 Bus1=FT3786_9236_CEI035.1.2.3.0 Bus2=FT3786_9237_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.04 Units=m
New Line.BT_249760 Phases=3 Bus1=FT3787_9264_CEI035.1.2.3.0 Bus2=FT3787_9038_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=40.17 Units=m
New Line.BT_249761 Phases=3 Bus1=FT3787_9129_CEI035.1.2.3.0 Bus2=FT3787_9265_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=34.25 Units=m
New Line.BT_249762 Phases=3 Bus1=FT3787_9262_CEI035.1.2.3.0 Bus2=FT3787_9263_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=39.99 Units=m
New Line.BT_249763 Phases=3 Bus1=FT3787_9260_CEI035.1.2.3.0 Bus2=FT3787_9261_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.80 Units=m
New Line.BT_249764 Phases=3 Bus1=FT3787_9261_CEI035.1.2.3.0 Bus2=FT3787_9262_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.45 Units=m
New Line.BT_249765 Phases=3 Bus1=FT3787_9259_CEI035.1.2.3.0 Bus2=FT3787_9260_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=27.22 Units=m
New Line.BT_249776 Phases=3 Bus1=FT3787_9255_CEI035.1.2.3.0 Bus2=FT3787_9256_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.82 Units=m
New Line.BT_249777 Phases=3 Bus1=FT3787_9256_CEI035.1.2.3.0 Bus2=FT3787_9257_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=31.07 Units=m
New Line.BT_249779 Phases=3 Bus1=FT3787_9257_CEI035.1.2.3.0 Bus2=FT3787_9258_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=37.39 Units=m
New Line.BT_249780 Phases=3 Bus1=FT3787_9258_CEI035.1.2.3.0 Bus2=FT3787_9259_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=25.02 Units=m
New Line.BT_249814 Phases=3 Bus1=FT3888_9286_CEI035.1.2.3.0 Bus2=FT3888_9290_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=30.03 Units=m
New Line.BT_249815 Phases=3 Bus1=FT3888_9284_CEI035.1.2.3.0 Bus2=FT3888_9286_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.77 Units=m
New Line.BT_249817 Phases=3 Bus1=FT3888_9283_CEI035.1.2.3.0 Bus2=FT3888_9284_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=30.67 Units=m
New Line.BT_249818 Phases=3 Bus1=FT3888_9282_CEI035.1.2.3.0 Bus2=FT3888_9283_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=38.82 Units=m
New Line.BT_249819 Phases=3 Bus1=FT3888_9281_CEI035.1.2.3.0 Bus2=FT3888_9282_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=47.09 Units=m
New Line.BT_249831 Phases=3 Bus1=FT3787_9252_CEI035.1.2.3.0 Bus2=FT3787_9253_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.39 Units=m
New Line.BT_249832 Phases=3 Bus1=FT3787_9253_CEI035.1.2.3.0 Bus2=FT3787_9254_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.06 Units=m
New Line.BT_249834 Phases=3 Bus1=FT3787_9254_CEI035.1.2.3.0 Bus2=FT3787_9255_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.79 Units=m
New Line.BT_249835 Phases=3 Bus1=FT3787_9131_CEI035.1.2.3.0 Bus2=FT3787_9252_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.71 Units=m
New Line.BT_249869 Phases=3 Bus1=FT3889_9804_CEI053.1.2.3.0 Bus2=FT3889_9805_CEI053.1.2.3.0 LineCode=842_BT_3_1 Length=39.98 Units=m
New Line.BT_249870 Phases=1 Bus1=FT3889_9805_CEI053.1.0 Bus2=FT3889_9806_CEI053.1.0 LineCode=839_BT_1_1 Length=40.85 Units=m
New Line.BT_249902 Phases=3 Bus1=FM1383_9113_CEI035.1.2.3.0 Bus2=FM1383_9112_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.78 Units=m
New Line.BT_249903 Phases=3 Bus1=FM1383_9114_CEI035.1.2.3.0 Bus2=FM1383_9113_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.00 Units=m
New Line.BT_249904 Phases=3 Bus1=FM1383_9191_CEI038.1.2.3.0 Bus2=FM1383_9114_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.63 Units=m
New Line.BT_249905 Phases=3 Bus1=FM1383_9189_CEI038.1.2.3.0 Bus2=FM1383_9188_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.35 Units=m
New Line.BT_249906 Phases=3 Bus1=FM1383_9188_CEI038.1.2.3.0 Bus2=FM1383_9187_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.22 Units=m
New Line.BT_249907 Phases=3 Bus1=FT3776_9232_CEI038.1.2.3.0 Bus2=FT3776_9231_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.51 Units=m
New Line.BT_249909 Phases=3 Bus1=FT3776_9233_CEI038.1.2.3.0 Bus2=FT3776_9232_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.25 Units=m
New Line.BT_249910 Phases=3 Bus1=FT3776_9234_CEI038.1.2.3.0 Bus2=FT3776_9233_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.90 Units=m
New Line.BT_249911 Phases=3 Bus1=FT3778_9100_CEI035.1.2.3.0 Bus2=FT3778_9099_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=42.05 Units=m
New Line.BT_249912 Phases=3 Bus1=FT3778_9101_CEI035.1.2.3.0 Bus2=FT3778_9100_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.94 Units=m
New Line.BT_249913 Phases=3 Bus1=FT3778_9102_CEI035.1.2.3.0 Bus2=FT3778_9101_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=39.61 Units=m
New Line.BT_249936 Phases=3 Bus1=FT3888_9148_CEI038.1.2.3.0 Bus2=FT3888_9150_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=43.17 Units=m
New Line.BT_249937 Phases=3 Bus1=FT3888_9150_CEI038.1.2.3.0 Bus2=FT3888_9151_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.31 Units=m
New Line.BT_249938 Phases=3 Bus1=FT3888_9151_CEI038.1.2.3.0 Bus2=FT3888_9153_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=33.47 Units=m
New Line.BT_249944 Phases=3 Bus1=FT3789_9343_CEI035.1.2.3.0 Bus2=FT3789_9344_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=28.37 Units=m
New Line.BT_249955 Phases=3 Bus1=FT3789_9003_CEI035.1.2.3.0 Bus2=FT3789_9002_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=25.34 Units=m
New Line.BT_249956 Phases=3 Bus1=FT3888_9294_CEI035.1.2.3.0 Bus2=FT3888_9295_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=44.47 Units=m
New Line.BT_249957 Phases=3 Bus1=FT3888_9293_CEI035.1.2.3.0 Bus2=FT3888_9294_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=36.11 Units=m
New Line.BT_249958 Phases=3 Bus1=FT3888_9292_CEI035.1.2.3.0 Bus2=FT3888_9293_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.61 Units=m
New Line.BT_249960 Phases=3 Bus1=FT3888_9291_CEI035.1.2.3.0 Bus2=FT3888_9292_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.59 Units=m
New Line.BT_249961 Phases=3 Bus1=FT3888_9290_CEI035.1.2.3.0 Bus2=FT3888_9291_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=34.41 Units=m
New Line.BT_249962 Phases=3 Bus1=FT3778_9208_CEI038.1.2.3.0 Bus2=FT3778_9207_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.46 Units=m
New Line.BT_249965 Phases=3 Bus1=FT3778_9209_CEI038.1.2.3.0 Bus2=FT3778_9208_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.33 Units=m
New Line.BT_249966 Phases=3 Bus1=FT3778_9210_CEI038.1.2.3.0 Bus2=FT3778_9209_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.50 Units=m
New Line.BT_249967 Phases=3 Bus1=FZ0786_9217_CEI038.1.2.3.0 Bus2=FZ0786_9091_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.22 Units=m
New Line.BT_249968 Phases=3 Bus1=FZ0786_9091_CEI035.1.2.3.0 Bus2=FZ0786_9092_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=31.39 Units=m
New Line.BT_249969 Phases=3 Bus1=FZ0786_9092_CEI035.1.2.3.0 Bus2=FZ0786_9093_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.52 Units=m
New Line.BT_249970 Phases=3 Bus1=FT3782_9162_CEI038.1.2.3.0 Bus2=FT3782_9161_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.43 Units=m
New Line.BT_249972 Phases=3 Bus1=FT3782_9163_CEI038.1.2.3.0 Bus2=FT3782_9162_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.59 Units=m
New Line.BT_249973 Phases=3 Bus1=FT3782_9164_CEI038.1.2.3.0 Bus2=FT3782_9163_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.66 Units=m
New Line.BT_249974 Phases=3 Bus1=FT3781_9117_CEI035.1.2.3.0 Bus2=FT3781_9118_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.23 Units=m
New Line.BT_249976 Phases=3 Bus1=FT3781_9116_CEI035.1.2.3.0 Bus2=FT3781_9117_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.02 Units=m
New Line.BT_249977 Phases=3 Bus1=FT3781_9115_CEI035.1.2.3.0 Bus2=FT3781_9116_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.04 Units=m
New Line.BT_249978 Phases=3 Bus1=FT3776_9088_CEI035.1.2.3.0 Bus2=FT3776_9087_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.14 Units=m
New Line.BT_249979 Phases=3 Bus1=FT3776_9089_CEI035.1.2.3.0 Bus2=FT3776_9088_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.31 Units=m
New Line.BT_249980 Phases=3 Bus1=FT3776_9090_CEI035.1.2.3.0 Bus2=FT3776_9089_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.38 Units=m
New Line.BT_249995 Phases=3 Bus1=FT3792_9066_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9011_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=7.88 Units=m
New Line.BT_250002 Phases=3 Bus1=FZ0969_9008_CEI035.1.2.3.0 Bus2=FZ0969_9065_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=37.31 Units=m
New Line.BT_250006 Phases=3 Bus1=FT3786_9248_CEI035.1.2.3.0 Bus2=FT3786_9249_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.65 Units=m
New Line.BT_250007 Phases=3 Bus1=FT3786_9249_CEI035.1.2.3.0 Bus2=FT3786_9250_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.84 Units=m
New Line.BT_250009 Phases=3 Bus1=FT3786_9132_CEI035.1.2.3.0 Bus2=FT3786_9251_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.15 Units=m
New Line.BT_250010 Phases=3 Bus1=FT3786_9132_CEI035.1.2.3.0 Bus2=FT3786_9133_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=25.90 Units=m
New Line.BT_250011 Phases=3 Bus1=FT3786_9247_CEI035.1.2.3.0 Bus2=FT3786_9248_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.35 Units=m
New Line.BT_250012 Phases=3 Bus1=FT3786_9244_CEI035.1.2.3.0 Bus2=FT3786_9246_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=36.07 Units=m
New Line.BT_250013 Phases=3 Bus1=FT3786_9246_CEI035.1.2.3.0 Bus2=FT3786_9247_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.23 Units=m
New Line.BT_250065 Phases=3 Bus1=FT3779_9108_CEI035.1.2.3.0 Bus2=FT3779_9080_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=18.24 Units=m
New Line.BT_250066 Phases=3 Bus1=FT3779_9080_CEI035.1.2.3.0 Bus2=FT3779_9067_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.40 Units=m
New Line.BT_250067 Phases=3 Bus1=FT3778_9097_CEI035.1.2.3.0 Bus2=FT3778_9067_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=28.58 Units=m
New Line.BT_250068 Phases=3 Bus1=FT3778_9098_CEI035.1.2.3.0 Bus2=FT3778_9097_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.30 Units=m
New Line.BT_250093 Phases=3 Bus1=FZ0969_9009_CEI035.1.2.3.0 Bus2=FZ0969_9008_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=25.26 Units=m
New Line.BT_250094 Phases=3 Bus1=FZ0969_9007_CEI035.1.2.3.0 Bus2=FZ0969_9008_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=25.27 Units=m
New Line.BT_250377 Phases=3 Bus1=FT3789_9398_CEI027.1.2.3.0 Bus2=FT3789_9067_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=38.10 Units=m
New Line.BT_250378 Phases=3 Bus1=FT3789_9066_CEIRJ005.1.2.3.0 Bus2=FT3789_9063_CEIRJ001_ATV.1.2.3.0 LineCode=842_BT_3_1 Length=28.94 Units=m
New Line.BT_250380 Phases=3 Bus1=FT3789_9063_CEIRJ001_ATV.1.2.3.0 Bus2=FT3789_9003_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=6.87 Units=m
New Line.BT_250381 Phases=3 Bus1=FZ0969_9064_CEIRJ001_ATV.1.2.3.0 Bus2=FZ0969_9064_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=28.22 Units=m
New Line.BT_250382 Phases=3 Bus1=FZ0969_9064_CEIRJ001_ATV.1.2.3.0 Bus2=FZ0969_9010_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=11.29 Units=m
New Line.BT_250383 Phases=3 Bus1=FZ0969_9065_CEIRJ001_ATV.1.2.3.0 Bus2=FZ0969_9010_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=30.36 Units=m
New Line.BT_250439 Phases=3 Bus1=FT3885_9156_CEI038.1.2.3.0 Bus2=FT3885_9157_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=32.64 Units=m
New Line.BT_250440 Phases=3 Bus1=FT3885_9099_CEI038.1.2.3.0 Bus2=FT3885_9156_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=33.49 Units=m
New Line.BT_250441 Phases=3 Bus1=FT3885_9098_CEI038.1.2.3.0 Bus2=FT3885_9099_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=29.55 Units=m
New Line.BT_250452 Phases=1 Bus1=FM1066_9128_CEI038.1.0 Bus2=FM1066_9126_CEI038.1.0 LineCode=839_BT_1_1 Length=10.29 Units=m
New Line.BT_250454 Phases=1 Bus1=FM1066_9119_CEI038.1.0 Bus2=FM1066_9128_CEI038.1.0 LineCode=839_BT_1_1 Length=33.61 Units=m
New Line.BT_250456 Phases=1 Bus1=FM1066_9118_CEI038.1.0 Bus2=FM1066_9119_CEI038.1.0 LineCode=839_BT_1_1 Length=32.12 Units=m
New Line.BT_250458 Phases=3 Bus1=FM1383_9184_CEI038.1.2.3.0 Bus2=FM1383_9183_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.78 Units=m
New Line.BT_250459 Phases=3 Bus1=FM1383_9185_CEI038.1.2.3.0 Bus2=FM1383_9184_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.25 Units=m
New Line.BT_250460 Phases=3 Bus1=FM1383_9186_CEI038.1.2.3.0 Bus2=FM1383_9185_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.14 Units=m
New Line.BT_250461 Phases=3 Bus1=FM1383_9187_CEI038.1.2.3.0 Bus2=FM1383_9186_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.97 Units=m
New Line.BT_250462 Phases=3 Bus1=FM1383_9109_CEI035.1.2.3.0 Bus2=FM1383_9078_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=22.48 Units=m
New Line.BT_250463 Phases=3 Bus1=FM1383_9110_CEI035.1.2.3.0 Bus2=FM1383_9109_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.39 Units=m
New Line.BT_250464 Phases=3 Bus1=FM1383_9111_CEI035.1.2.3.0 Bus2=FM1383_9110_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=46.38 Units=m
New Line.BT_250465 Phases=3 Bus1=FM1383_9112_CEI035.1.2.3.0 Bus2=FM1383_9111_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=39.98 Units=m
New Line.BT_250466 Phases=3 Bus1=FT3779_9197_CEI038.1.2.3.0 Bus2=FT3779_9198_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.54 Units=m
New Line.BT_250467 Phases=3 Bus1=FT3779_9198_CEI038.1.2.3.0 Bus2=FT3779_9199_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.02 Units=m
New Line.BT_250469 Phases=3 Bus1=FT3779_9199_CEI038.1.2.3.0 Bus2=FT3779_9200_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.13 Units=m
New Line.BT_250470 Phases=3 Bus1=FT3779_9200_CEI038.1.2.3.0 Bus2=FT3779_9201_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.66 Units=m
New Line.BT_250471 Phases=3 Bus1=FT3779_9105_CEI035.1.2.3.0 Bus2=FT3779_9106_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=39.06 Units=m
New Line.BT_250472 Phases=3 Bus1=FT3779_9106_CEI035.1.2.3.0 Bus2=FT3779_9107_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.82 Units=m
New Line.BT_250473 Phases=3 Bus1=FT3779_9104_CEI035.1.2.3.0 Bus2=FT3779_9105_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=48.84 Units=m
New Line.BT_250474 Phases=3 Bus1=FT3776_9231_CEI038.1.2.3.0 Bus2=FT3776_9230_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.14 Units=m
New Line.BT_250475 Phases=3 Bus1=FT3778_9206_CEI038.1.2.3.0 Bus2=FT3778_9205_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.29 Units=m
New Line.BT_250477 Phases=3 Bus1=FT3778_9207_CEI038.1.2.3.0 Bus2=FT3778_9206_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.31 Units=m
New Line.BT_250478 Phases=3 Bus1=FZ0786_9221_CEI038.1.2.3.0 Bus2=FZ0786_9222_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.25 Units=m
New Line.BT_250480 Phases=3 Bus1=FZ0786_9222_CEI038.1.2.3.0 Bus2=FZ0786_9223_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.27 Units=m
New Line.BT_250481 Phases=3 Bus1=FZ0786_9223_CEI038.1.2.3.0 Bus2=FZ0786_9224_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.73 Units=m
New Line.BT_250482 Phases=3 Bus1=FZ0786_9220_CEI038.1.2.3.0 Bus2=FZ0786_9221_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.44 Units=m
New Line.BT_250483 Phases=3 Bus1=FZ0786_9219_CEI038.1.2.3.0 Bus2=FZ0786_9220_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.79 Units=m
New Line.BT_250484 Phases=3 Bus1=FT3778_9099_CEI035.1.2.3.0 Bus2=FT3778_9098_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.49 Units=m
New Line.BT_250485 Phases=3 Bus1=FT3888_9146_CEI038.1.2.3.0 Bus2=FT3888_9147_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=43.84 Units=m
New Line.BT_250486 Phases=3 Bus1=FT3888_9147_CEI038.1.2.3.0 Bus2=FT3888_9148_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=42.37 Units=m
New Line.BT_250487 Phases=3 Bus1=FT3888_9274_CEI035.1.2.3.0 Bus2=FT3888_9275_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=43.95 Units=m
New Line.BT_250488 Phases=3 Bus1=FT3888_9274_CEI035.1.2.3.0 Bus2=FT3888_9138_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=51.06 Units=m
New Line.BT_250489 Phases=3 Bus1=FT3888_9138_CEI038.1.2.3.0 Bus2=FT3888_9144_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=37.20 Units=m
New Line.BT_250491 Phases=3 Bus1=FT3888_9144_CEI038.1.2.3.0 Bus2=FT3888_9146_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=43.46 Units=m
New Line.BT_250492 Phases=3 Bus1=FT3888_9277_CEI035.1.2.3.0 Bus2=FT3888_9281_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=45.96 Units=m
New Line.BT_250493 Phases=3 Bus1=FT3888_9275_CEI035.1.2.3.0 Bus2=FT3888_9277_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=44.05 Units=m
New Line.BT_250494 Phases=3 Bus1=FT3782_9124_CEI035.1.2.3.0 Bus2=FT3782_9123_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.17 Units=m
New Line.BT_250495 Phases=3 Bus1=FT3782_9123_CEI035.1.2.3.0 Bus2=FT3782_9122_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=39.63 Units=m
New Line.BT_250496 Phases=3 Bus1=FT3782_9122_CEI035.1.2.3.0 Bus2=FT3782_9121_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.46 Units=m
New Line.BT_250497 Phases=3 Bus1=FT3782_9121_CEI035.1.2.3.0 Bus2=FT3782_9076_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=21.59 Units=m
New Line.BT_250499 Phases=3 Bus1=FT3782_9126_CEI035.1.2.3.0 Bus2=FT3782_9125_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.40 Units=m
New Line.BT_250500 Phases=3 Bus1=FT3782_9125_CEI035.1.2.3.0 Bus2=FT3782_9124_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.05 Units=m
New Line.BT_250502 Phases=3 Bus1=FT3782_9159_CEI038.1.2.3.0 Bus2=FT3782_9160_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.00 Units=m
New Line.BT_250503 Phases=3 Bus1=FT3782_9161_CEI038.1.2.3.0 Bus2=FT3782_9160_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.14 Units=m
New Line.BT_250504 Phases=3 Bus1=FT3781_9174_CEI038.1.2.3.0 Bus2=FT3781_9175_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.26 Units=m
New Line.BT_250505 Phases=3 Bus1=FT3781_9175_CEI038.1.2.3.0 Bus2=FT3781_9176_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.64 Units=m
New Line.BT_250506 Phases=3 Bus1=FT3781_9176_CEI038.1.2.3.0 Bus2=FT3781_9177_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.50 Units=m
New Line.BT_250507 Phases=3 Bus1=FT3781_9173_CEI038.1.2.3.0 Bus2=FT3781_9174_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.33 Units=m
New Line.BT_250509 Phases=3 Bus1=FT3781_9119_CEI035.1.2.3.0 Bus2=FT3781_9120_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.20 Units=m
New Line.BT_250510 Phases=3 Bus1=FT3781_9118_CEI035.1.2.3.0 Bus2=FT3781_9119_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.12 Units=m
New Line.BT_250511 Phases=3 Bus1=FT3776_9086_CEI035.1.2.3.0 Bus2=FT3776_9085_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.39 Units=m
New Line.BT_250514 Phases=3 Bus1=FT3776_9087_CEI035.1.2.3.0 Bus2=FT3776_9086_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.04 Units=m
New Line.BT_250706 Phases=3 Bus1=FT3887_9310_CEI035.1.2.3.0 Bus2=FT3887_9309_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=35.51 Units=m
New Line.BT_250723 Phases=3 Bus1=FT3887_9311_CEI035.1.2.3.0 Bus2=FT3887_9310_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=28.26 Units=m
New Line.BT_250725 Phases=3 Bus1=FT3887_9312_CEI035.1.2.3.0 Bus2=FT3887_9311_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=41.55 Units=m
New Line.BT_251007 Phases=3 Bus1=FT3887_9304_CEI035.1.2.3.0 Bus2=FT3887_9302_CEI035.1.2.3.0 LineCode=786_BT_3_1 Length=68.46 Units=m
New Line.BT_251010 Phases=3 Bus1=FT3887_9305_CEI035.1.2.3.0 Bus2=FT3887_9304_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=46.59 Units=m
New Line.BT_251011 Phases=3 Bus1=FT3887_9306_CEI035.1.2.3.0 Bus2=FT3887_9305_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=46.01 Units=m
New Line.BT_251013 Phases=3 Bus1=FT3887_9307_CEI035.1.2.3.0 Bus2=FT3887_9306_CEI035.1.2.3.0 LineCode=786_BT_3_1 Length=35.17 Units=m
New Line.BT_251017 Phases=3 Bus1=FT3887_9308_CEI035.1.2.3.0 Bus2=FT3887_9307_CEI035.1.2.3.0 LineCode=778_BT_3_1 Length=37.19 Units=m
New Line.BT_251045 Phases=3 Bus1=FT3887_9309_CEI035.1.2.3.0 Bus2=FT3887_9308_CEI035.1.2.3.0 LineCode=786_BT_3_1 Length=34.59 Units=m
New Line.BT_277930 Phases=3 Bus1=FT3889_9803_CEI053.1.2.3.0 Bus2=FT3889_9804_CEI053.1.2.3.0 LineCode=267_BT_3_1 Length=37.17 Units=m
New Line.BT_279387 Phases=3 Bus1=FX1397_9074_CEI035.1.2.3.0 Bus2=FX1397_9075_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=28.53 Units=m
New Line.BT_279390 Phases=3 Bus1=FX1397_9070_CEI035.1.2.3.0 Bus2=FX1397_9071_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=29.60 Units=m
New Line.BT_279391 Phases=3 Bus1=FX1397_9059_CEI035.1.2.3.0 Bus2=FX1397_9039_CEIRJ005.1.2.3.0 LineCode=297_BT_3_1 Length=42.30 Units=m
New Line.BT_279405 Phases=3 Bus1=FT3888_9277_CEI035.1.2.3.0 Bus2=FT3888_9317_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=36.15 Units=m
New Line.BT_279467 Phases=3 Bus1=FZ0786_9063_CEI035.1.2.3.0 Bus2=FZ0786_9062_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=35.99 Units=m
New Line.BT_279499 Phases=3 Bus1=FT3772_9095_CEI038.1.2.3.0 Bus2=FT3772_9097_CEI038.1.2.3.0 LineCode=299_BT_3_1 Length=26.98 Units=m
New Line.BT_279500 Phases=3 Bus1=FT3767_9204_CEI038.1.2.3.0 Bus2=FT3767_9226_CEI038.1.2.3.0 LineCode=267_BT_3_1 Length=47.26 Units=m
New Line.BT_281476 Phases=3 Bus1=FT3786_9165_CEI035.1.2.3.0 Bus2=FT3786_9207_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=7.22 Units=m
New Line.BT_281485 Phases=3 Bus1=FT3786_9165_CEI035.1.2.3.0 Bus2=FT3786_9220_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=5.81 Units=m
New Line.BT_281496 Phases=3 Bus1=FT3786_9165_CEI035.1.2.3.0 Bus2=FT3786_9243_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=19.73 Units=m
New Line.BT_281516 Phases=3 Bus1=FT3789_9041_CEI035.1.2.3.0 Bus2=FT3789_9051_CEIRJ005.1.2.3.0 LineCode=770_BT_3_1 Length=40.93 Units=m
New Line.BT_281527 Phases=3 Bus1=FT3787_9178_CEI035.1.2.3.0 Bus2=FT3787_9179_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=24.88 Units=m
New Line.BT_281783 Phases=3 Bus1=FT3787_9182_CEI035.1.2.3.0 Bus2=FT3787_9189_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=22.99 Units=m
New Line.BT_281838 Phases=3 Bus1=FT3787_9188_CEI035.1.2.3.0 Bus2=FT3787_9189_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=20.78 Units=m
New Line.BT_281849 Phases=3 Bus1=FT3787_9186_CEI035.1.2.3.0 Bus2=FT3787_9188_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=20.53 Units=m
New Line.BT_281893 Phases=3 Bus1=FT3787_9190_CEI035.1.2.3.0 Bus2=FT3787_9191_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=26.80 Units=m
New Line.BT_281906 Phases=3 Bus1=FT3787_9168_CEI035.1.2.3.0 Bus2=FT3787_9185_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=18.30 Units=m
New Line.BT_281917 Phases=3 Bus1=FT3787_9172_CEI035.1.2.3.0 Bus2=FT3787_9173_CEI035.1.2.3.0 LineCode=770_BT_3_1 Length=24.36 Units=m
New Line.BT_281961 Phases=3 Bus1=FT3892_9809_CEI053.1.2.3.0 Bus2=FT3892_9814_CEI053.1.2.3.0 LineCode=770_BT_3_1 Length=17.21 Units=m
New Line.BT_282692 Phases=3 Bus1=FZ0786_CEI_FL_BT_1020.1.2.3.0 Bus2=FZ0786_9217_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=16.96 Units=m
New Line.BT_282702 Phases=3 Bus1=FT3776_CEI_FL_BT_1021.1.2.3.0 Bus2=FT3776_9237_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=13.23 Units=m
New Line.BT_314672 Phases=3 Bus1=FT3776_CEI_FL_BT_1021.1.2.3.0 Bus2=FT3776_9235_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=15.42 Units=m
New Line.BT_327581 Phases=3 Bus1=FT3787_9130_CEI035.1.2.3.0 Bus2=FT3787_9131_CEI035.1.2.3.0 LineCode=360_BT_3_1 Length=29.49 Units=m
New Line.BT_331870 Phases=3 Bus1=FT3789_9005_CEI035.1.2.3.0 Bus2=FT3789_9006_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=14.12 Units=m
New Line.BT_331905 Phases=3 Bus1=FT3888_9296_CEI035.1.2.3.0 Bus2=FT3888_9297_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=42.54 Units=m
New Line.BT_332542 Phases=3 Bus1=FZ0786_9095_CEI035.1.2.3.0 Bus2=FZ0786_9096_CEI035.1.2.3.0 LineCode=299_BT_3_1 Length=40.83 Units=m
New Line.BT_332569 Phases=3 Bus1=FZ0786_9063_CEI035.1.2.3.0 Bus2=FZ0786_9084_CEI035.1.2.3.0 LineCode=299_BT_3_1 Length=21.44 Units=m
New Line.BT_71211 Phases=3 Bus1=FT3890_9819_CEI053.1.2.3.0 Bus2=FT3890_9820_CEI053.1.2.3.0 LineCode=798_BT_3_1 Length=37.26 Units=m
New Line.BT_71610 Phases=3 Bus1=FT3788_9272_CEI035.1.2.3.0 Bus2=FT3788_9273_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=25.09 Units=m
New Line.BT_71688 Phases=3 Bus1=FT3788_9049_CEI035.1.2.3.0 Bus2=FT3788_9050_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=3.88 Units=m
New Line.BT_71812 Phases=3 Bus1=FT3890_9817_CEI053.1.2.3.0 Bus2=FT3890_9818_CEI053.1.2.3.0 LineCode=334_BT_3_1 Length=40.77 Units=m
New Line.BT_71813 Phases=3 Bus1=FT3890_9818_CEI053.1.2.3.0 Bus2=FT3890_9819_CEI053.1.2.3.0 LineCode=334_BT_3_1 Length=40.65 Units=m
New Line.BT_72197 Phases=3 Bus1=FT3890_9815_CEI053.1.2.3.0 Bus2=FT3890_9816_CEI053.1.2.3.0 LineCode=266_BT_3_1 Length=41.85 Units=m
New Line.BT_72205 Phases=3 Bus1=FT3890_9816_CEI053.1.2.3.0 Bus2=FT3890_9817_CEI053.1.2.3.0 LineCode=267_BT_3_1 Length=30.33 Units=m
New Line.BT_74125 Phases=3 Bus1=FT3788_9050_CEI035.1.2.3.0 Bus2=FT3788_9127_CEI035.1.2.3.0 LineCode=333_BT_3_1 Length=21.41 Units=m
New Line.BT_74126 Phases=3 Bus1=FT3788_9127_CEI035.1.2.3.0 Bus2=FT3788_9128_CEI035.1.2.3.0 LineCode=333_BT_3_1 Length=28.23 Units=m
New Line.BT_76838 Phases=3 Bus1=FT3788_9270_CEI035.1.2.3.0 Bus2=FT3788_9271_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.86 Units=m
New Line.BT_76839 Phases=3 Bus1=FT3788_9271_CEI035.1.2.3.0 Bus2=FT3788_9272_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=34.43 Units=m
New Line.BT_76840 Phases=3 Bus1=FT3788_9042_CEI035.1.2.3.0 Bus2=FT3788_9273_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=26.07 Units=m
New Line.BT_76841 Phases=3 Bus1=FT3788_9042_CEI035.1.2.3.0 Bus2=FT3788_9043_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=37.60 Units=m
New Line.BT_76842 Phases=3 Bus1=FT3788_9043_CEI035.1.2.3.0 Bus2=FT3788_9044_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.00 Units=m
New Line.BT_76843 Phases=3 Bus1=FT3788_9268_CEI035.1.2.3.0 Bus2=FT3788_9269_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.28 Units=m
New Line.BT_76844 Phases=3 Bus1=FT3788_9269_CEI035.1.2.3.0 Bus2=FT3788_9270_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=40.71 Units=m
New Line.BT_76845 Phases=3 Bus1=FT3788_9044_CEI035.1.2.3.0 Bus2=FT3788_9045_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=41.70 Units=m
New Line.BT_76846 Phases=3 Bus1=FT3788_9045_CEI035.1.2.3.0 Bus2=FT3788_9046_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=32.21 Units=m
New Line.BT_76847 Phases=3 Bus1=FT3788_9046_CEI035.1.2.3.0 Bus2=FT3788_9047_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=38.82 Units=m
New Line.BT_76848 Phases=3 Bus1=FT3788_9047_CEI035.1.2.3.0 Bus2=FT3788_9048_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=42.74 Units=m
New Line.BT_76849 Phases=3 Bus1=FT3788_9048_CEI035.1.2.3.0 Bus2=FT3788_9049_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=33.24 Units=m
New Line.BT_77999 Phases=3 Bus1=FT3788_9128_CEI035.1.2.3.0 Bus2=FT3788_9266_CEI035.1.2.3.0 LineCode=725_BT_3_1 Length=35.69 Units=m
New Line.BT_78451 Phases=3 Bus1=FT3788_9266_CEI035.1.2.3.0 Bus2=FT3788_9267_CEI035.1.2.3.0 LineCode=299_BT_3_1 Length=40.15 Units=m
New Line.BT_78452 Phases=3 Bus1=FT3788_9267_CEI035.1.2.3.0 Bus2=FT3788_9268_CEI035.1.2.3.0 LineCode=266_BT_3_1 Length=41.26 Units=m
New Line.BT_81649 Phases=1 Bus1=FT3776_9230_CEI038.1.0 Bus2=FT3776_9229_CEI038.1.0 LineCode=791_BT_1_1 Length=40.66 Units=m
New Line.BT_84746 Phases=3 Bus1=FT3789_9029_CEI035.1.2.3.0 Bus2=FT3789_9343_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=30.23 Units=m
New Line.BT_84755 Phases=3 Bus1=FT3789_9031_CEI035.1.2.3.0 Bus2=FT3789_9032_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=44.01 Units=m
New Line.BT_84765 Phases=3 Bus1=FT3792_9027_CEI035.1.2.3.0 Bus2=FT3792_9028_CEI035.1.2.3.0 LineCode=650_BT_3_1 Length=43.35 Units=m
New Line.BT_84772 Phases=3 Bus1=FT3792_9024_CEI035.1.2.3.0 Bus2=FT3792_9025_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=62.28 Units=m
New Line.BT_90873 Phases=3 Bus1=FT3786_9250_CEI035.1.2.3.0 Bus2=FT3786_9251_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=41.00 Units=m
New Line.BT_90874 Phases=3 Bus1=FZ0969_9399_CEI027.1.2.3.0 Bus2=FZ0969_9065_CEIRJ005.1.2.3.0 LineCode=798_BT_3_1 Length=41.17 Units=m
New Line.BT_90909 Phases=3 Bus1=FT3778_CEI_FL_BT_1019.1.2.3.0 Bus2=FT3778_9214_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=16.28 Units=m
New Line.BT_91026 Phases=3 Bus1=FT3781_CEI_FL_BT_1016.1.2.3.0 Bus2=FT3781_9170_CEI038.1.2.3.0 LineCode=770_BT_3_1 Length=14.69 Units=m
New Line.BT_91028 Phases=3 Bus1=FM1383_CEI_FL_BT_1017.1.2.3.0 Bus2=FM1383_9191_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=15.98 Units=m
New Line.BT_91978 Phases=1 Bus1=FT3889_9806_CEI053.1.0 Bus2=FT3889_9807_CEI053.1.0 LineCode=791_BT_1_1 Length=31.52 Units=m
New Line.BT_91981 Phases=1 Bus1=FT3889_9804_CEI053.1.0 Bus2=FT3889_9803_CEI053.1.0 LineCode=791_BT_1_1 Length=37.17 Units=m
New Line.BT_91990 Phases=3 Bus1=FT3888_9295_CEI035.1.2.3.0 Bus2=FT3888_9296_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=40.36 Units=m
New Line.BT_91992 Phases=3 Bus1=FT3789_9343_CEI035.1.2.3.0 Bus2=FT3789_9351_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=29.42 Units=m
New Line.BT_91993 Phases=3 Bus1=FT3789_9001_CEI035.1.2.3.0 Bus2=FT3789_9002_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=21.15 Units=m
New Line.BT_91994 Phases=3 Bus1=FT3888_9153_CEI038.1.2.3.0 Bus2=FT3888_9154_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=23.50 Units=m
New Line.BT_91998 Phases=3 Bus1=FT3792_9066_CEIRJ001_ATV.1.2.3.0 Bus2=FT3792_9063_CEIRJ005.1.2.3.0 LineCode=798_BT_3_1 Length=29.11 Units=m
New Line.BT_92095 Phases=3 Bus1=FT3779_9107_CEI035.1.2.3.0 Bus2=FT3779_9108_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=41.18 Units=m
New Line.BT_92724 Phases=3 Bus1=FT3779_CEI_FL_BT_1018.1.2.3.0 Bus2=FT3779_9193_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=15.09 Units=m
New Line.BT_92726 Phases=3 Bus1=FT3779_9194_CEI038.1.2.3.0 Bus2=FT3779_9103_CEI035.1.2.3.0 LineCode=798_BT_3_1 Length=40.73 Units=m
New Line.BT_92727 Phases=3 Bus1=FT3778_9195_CEI038.1.2.3.0 Bus2=FT3778_9212_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=26.75 Units=m
New Line.BT_92736 Phases=1 Bus1=FZ0786_9215_CEI038.1.0 Bus2=FZ0786_9216_CEI038.1.0 LineCode=791_BT_1_1 Length=26.96 Units=m
New Line.BT_92738 Phases=3 Bus1=FT3781_CEI_FL_BT_1016.1.2.3.0 Bus2=FT3781_9169_CEI038.1.2.3.0 LineCode=791_BT_1_1 Length=15.43 Units=m
New Line.BT_92739 Phases=3 Bus1=FT3776_9218_CEI038.1.2.3.0 Bus2=FT3776_9236_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=27.11 Units=m
New Line.BT_92740 Phases=3 Bus1=FT3778_CEI_FL_BT_1019.1.2.3.0 Bus2=FT3778_9211_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=12.27 Units=m
New Line.BT_94725 Phases=3 Bus1=FM1383_CEI_FL_BT_1017.1.2.3.0 Bus2=FM1383_9189_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=12.53 Units=m
New Line.BT_94727 Phases=3 Bus1=FT3781_9171_CEI038.1.2.3.0 Bus2=FT3781_9190_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=25.94 Units=m
New Line.BT_94741 Phases=3 Bus1=FT3782_CEI_FL_BT_1015.1.2.3.0 Bus2=FT3782_9167_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=14.81 Units=m
New Line.BT_94744 Phases=3 Bus1=FT3782_CEI_FL_BT_1015.1.2.3.0 Bus2=FT3782_9165_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=13.63 Units=m
New Line.BT_94745 Phases=3 Bus1=FT3782_CEI_FL_BT_1015.1.2.3.0 Bus2=FT3782_9166_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=15.46 Units=m
New Line.BT_94789 Phases=3 Bus1=FT3887_9318_CEI035.1.2.3.0 Bus2=FT3887_9322_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=43.92 Units=m
New Line.BT_94797 Phases=3 Bus1=FZ3124_9143_CEI038.1.2.3.0 Bus2=FZ3124_9145_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=44.01 Units=m
New Line.BT_94798 Phases=3 Bus1=FT3886_9137_CEI038.1.2.3.0 Bus2=FT3886_9133_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=42.85 Units=m
New Line.BT_95311 Phases=3 Bus1=FZ0786_9093_CEI035.1.2.3.0 Bus2=FZ0786_9094_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=41.35 Units=m
New Line.BT_95312 Phases=3 Bus1=FZ0969_9009_CEI035.1.2.3.0 Bus2=FZ0969_9010_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=20.63 Units=m
New Line.BT_95476 Phases=3 Bus1=FT3792_9011_CEI035.1.2.3.0 Bus2=FT3792_9013_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=29.65 Units=m
New Line.BT_96268 Phases=3 Bus1=FZ0786_9094_CEI035.1.2.3.0 Bus2=FZ0786_9095_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=41.26 Units=m
New Line.BT_96269 Phases=3 Bus1=FZ0786_9096_CEI035.1.2.3.0 Bus2=FZ0786_9083_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=28.84 Units=m
New Line.BT_96270 Phases=3 Bus1=FZ0786_9083_CEI035.1.2.3.0 Bus2=FZ0786_9063_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=15.24 Units=m
New Line.BT_LIG_1771 Phases=3 Bus1=FT3787_9168_CEI035.1.2.3.0 Bus2=FT3787_9258_CEI035.1.2.3.0 LineCode=842_BT_3_1 Length=20.38 Units=m
New Line.BT_LIG_511 Phases=3 Bus1=FT3789_9033_CEI035.1.2.3.0 Bus2=FT3789_9032_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=41.30 Units=m
New Line.BT_2383_TBT_IP Phases=1 Bus1=FM1066_9120_CEI038.1.0 Bus2=FM1066_9119_CEI038.1.0 LineCode=803_BT_1_1 Length=16.99 Units=m
New Line.BT_3498_TBT_IP Phases=1 Bus1=FX1397_9073_CEI035.1.0 Bus2=FX1397_9072_CEI035.1.0 LineCode=803_BT_1_1 Length=31.96 Units=m
New Line.BT_30380_TBT_IP Phases=1 Bus1=FM1066_9120_CEI038.1.0 Bus2=FM1066_9127_CEI038.1.0 LineCode=803_BT_1_1 Length=23.83 Units=m
New Line.BT_30382_TBT_IP Phases=1 Bus1=FM1066_9127_CEI038.1.0 Bus2=FM1066_35269_PG_IP.1.0 LineCode=803_BT_1_1 Length=7.33 Units=m
New Line.BT_30383_TBT_IP Phases=1 Bus1=FT3886_9136_CEI038.1.0 Bus2=FT3886_9134_CEI038.1.0 LineCode=803_BT_1_1 Length=46.22 Units=m
New Line.BT_30384_TBT_IP Phases=1 Bus1=FT3886_9149_CEI038.1.0 Bus2=FT3886_9134_CEI038.1.0 LineCode=803_BT_1_1 Length=5.81 Units=m
New Line.BT_32539_TBT_IP Phases=1 Bus1=FT3886_9136_CEI038.1.0 Bus2=FT3886_9137_CEI038.1.0 LineCode=803_BT_1_1 Length=11.71 Units=m
New Line.BT_33881_TBT_IP Phases=1 Bus1=FZ0786_9065_CEI035.1.0 Bus2=FZ0786_9083_CEI035.1.0 LineCode=803_BT_1_1 Length=25.74 Units=m
New Line.BT_141349 Phases=3 Bus1=FT3789_9345_CEI035.1.2.3.0 Bus2=FT3789_9346_CEI035.1.2.3.0 LineCode=297_BT_3_1 Length=18.72 Units=m
New Line.BT_249939 Phases=3 Bus1=FT3789_9068_CEIRJ005.1.2.3.0 Bus2=FT3789_9069_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=19.04 Units=m
New Line.BT_249940 Phases=3 Bus1=FT3789_9344_CEI035.1.2.3.0 Bus2=FT3789_9068_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=32.25 Units=m
New Line.BT_249943 Phases=3 Bus1=FT3789_9001_CEI035.1.2.3.0 Bus2=FT3789_9068_CEIRJ005.1.2.3.0 LineCode=842_BT_3_1 Length=22.57 Units=m
New Line.BT_249954 Phases=3 Bus1=FT3789_9376_CEI027.1.2.3.0 Bus2=FT3789_9377_CEI027.1.2.3.0 LineCode=842_BT_3_1 Length=41.75 Units=m
New Line.BT_84739 Phases=3 Bus1=FT3789_9346_CEI035.1.2.3.0 Bus2=FT3789_9347_CEI035.1.2.3.0 LineCode=334_BT_3_1 Length=37.65 Units=m
New Line.BT_91995 Phases=3 Bus1=FT3789_9376_CEI027.1.2.3.0 Bus2=FT3789_9069_CEIRJ005.1.2.3.0 LineCode=798_BT_3_1 Length=40.23 Units=m
New Line.BT_129820 Phases=3 Bus1=FT3767_9081_CEI038.1.2.3.0 Bus2=FT3767_9096_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=27.59 Units=m
New Line.BT_129822 Phases=3 Bus1=FT3767_9080_CEI038.1.2.3.0 Bus2=FT3767_9081_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=44.58 Units=m
New Line.BT_129823 Phases=3 Bus1=FT3767_9067_CEI038.1.2.3.0 Bus2=FT3767_9080_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=44.20 Units=m
New Line.BT_129824 Phases=3 Bus1=FT3767_9066_CEI038.1.2.3.0 Bus2=FT3767_9067_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=39.23 Units=m
New Line.BT_129825 Phases=3 Bus1=FT3767_9065_CEI038.1.2.3.0 Bus2=FT3767_9066_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=42.77 Units=m
New Line.BT_129826 Phases=3 Bus1=FT3767_9050_CEI038.1.2.3.0 Bus2=FT3767_9065_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=45.97 Units=m
New Line.BT_129827 Phases=3 Bus1=FT3767_9050_CEI038.1.2.3.0 Bus2=FT3767_9051_CEI038.1.2.3.0 LineCode=297_BT_3_1 Length=34.97 Units=m
New Line.BT_129977 Phases=3 Bus1=FT3763_9160_CEI041.1.2.3.0 Bus2=FT3763_9162_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=38.13 Units=m
New Line.BT_129978 Phases=3 Bus1=FT3763_9128_CEI041.1.2.3.0 Bus2=FT3763_9163_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=40.14 Units=m
New Line.BT_129979 Phases=3 Bus1=FT3763_9127_CEI041.1.2.3.0 Bus2=FT3763_9128_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=35.35 Units=m
New Line.BT_138377 Phases=3 Bus1=FT3770_9093_CEI041.1.2.3.0 Bus2=FT3770_CEI_FL_BT_1043.1.2.3.0 LineCode=333_BT_3_1 Length=16.27 Units=m
New Line.BT_237165 Phases=3 Bus1=FT3761_9161_CEI041.1.2.3.0 Bus2=FT3761_9204_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=44.65 Units=m
New Line.BT_242683 Phases=3 Bus1=FT3768_9063_CEI038.1.2.3.0 Bus2=FT3768_9064_CEI038.1.2.3.0 LineCode=334_BT_3_1 Length=13.72 Units=m
New Line.BT_245414 Phases=3 Bus1=FT3770_9078_CEI038.1.2.3.0 Bus2=FT3770_9079_CEI038.1.2.3.0 LineCode=860_BT_3_1 Length=40.87 Units=m
New Line.BT_246306 Phases=3 Bus1=FT3768_9101_CEI041.1.2.3.0 Bus2=FT3768_9131_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=20.73 Units=m
New Line.BT_247392 Phases=3 Bus1=FT3772_9092_CEI038.1.2.3.0 Bus2=FT3772_9093_CEI038.1.2.3.0 LineCode=860_BT_3_1 Length=39.13 Units=m
New Line.BT_249626 Phases=3 Bus1=FT3761_9191_CEI041.1.2.3.0 Bus2=FT3761_9192_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.33 Units=m
New Line.BT_249627 Phases=3 Bus1=FT3761_9190_CEI041.1.2.3.0 Bus2=FT3761_9191_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.41 Units=m
New Line.BT_249628 Phases=3 Bus1=FT3761_9165_CEI041.1.2.3.0 Bus2=FT3761_9190_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.11 Units=m
New Line.BT_249629 Phases=3 Bus1=FT3761_9164_CEI041.1.2.3.0 Bus2=FT3761_9165_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=26.25 Units=m
New Line.BT_249630 Phases=3 Bus1=FT3761_9161_CEI041.1.2.3.0 Bus2=FT3761_9164_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=27.56 Units=m
New Line.BT_249631 Phases=3 Bus1=FT3761_9192_CEI041.1.2.3.0 Bus2=FT3761_9193_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.85 Units=m
New Line.BT_249632 Phases=3 Bus1=FT3761_9195_CEI041.1.2.3.0 Bus2=FT3761_9105_CEI065.1.2.3.0 LineCode=842_BT_3_1 Length=41.03 Units=m
New Line.BT_249634 Phases=3 Bus1=FT3761_9194_CEI041.1.2.3.0 Bus2=FT3761_9195_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.67 Units=m
New Line.BT_249636 Phases=3 Bus1=FT3761_9193_CEI041.1.2.3.0 Bus2=FT3761_9194_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.41 Units=m
New Line.BT_249674 Phases=3 Bus1=FT3771_9084_CEI041.1.2.3.0 Bus2=FT3771_9085_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=36.54 Units=m
New Line.BT_249706 Phases=3 Bus1=FT3761_9203_CEI041.1.2.3.0 Bus2=FT3761_9204_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.21 Units=m
New Line.BT_249707 Phases=3 Bus1=FT3761_9202_CEI041.1.2.3.0 Bus2=FT3761_9203_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.59 Units=m
New Line.BT_250004 Phases=3 Bus1=FT3769_9097_CEI041.1.2.3.0 Bus2=FT3769_9098_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.58 Units=m
New Line.BT_250005 Phases=3 Bus1=FT3769_9098_CEI041.1.2.3.0 Bus2=FT3769_9099_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.05 Units=m
New Line.BT_250055 Phases=3 Bus1=FT3769_9094_CEI041.1.2.3.0 Bus2=FT3769_9095_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.85 Units=m
New Line.BT_250056 Phases=3 Bus1=FT3769_9095_CEI041.1.2.3.0 Bus2=FT3769_9096_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.61 Units=m
New Line.BT_250057 Phases=3 Bus1=FT3769_9096_CEI041.1.2.3.0 Bus2=FT3769_9097_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.61 Units=m
New Line.BT_250059 Phases=3 Bus1=FT3769_9073_CEI038.1.2.3.0 Bus2=FT3769_9072_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.39 Units=m
New Line.BT_250060 Phases=3 Bus1=FT3769_9072_CEI038.1.2.3.0 Bus2=FT3769_9071_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.96 Units=m
New Line.BT_250061 Phases=3 Bus1=FT3769_9071_CEI038.1.2.3.0 Bus2=FT3769_9070_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.98 Units=m
New Line.BT_250062 Phases=3 Bus1=FT3769_9070_CEI038.1.2.3.0 Bus2=FT3769_9069_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.19 Units=m
New Line.BT_250063 Phases=3 Bus1=FT3769_9069_CEI038.1.2.3.0 Bus2=FT3769_9068_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.83 Units=m
New Line.BT_250252 Phases=3 Bus1=FT3767_9108_CEI041.1.2.3.0 Bus2=FT3767_9109_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.50 Units=m
New Line.BT_250253 Phases=3 Bus1=FT3767_9109_CEI041.1.2.3.0 Bus2=FT3767_9110_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.48 Units=m
New Line.BT_250254 Phases=3 Bus1=FT3767_9045_CEI041.1.2.3.0 Bus2=FT3767_9044_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=26.60 Units=m
New Line.BT_250255 Phases=3 Bus1=FT3767_9045_CEI041.1.2.3.0 Bus2=FT3767_CEI_FL_BT_1046.1.2.3.0 LineCode=842_BT_3_1 Length=10.62 Units=m
New Line.BT_250256 Phases=3 Bus1=FT3767_CEI_FL_BT_1046.1.2.3.0 Bus2=FT3767_9047_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=16.08 Units=m
New Line.BT_250258 Phases=3 Bus1=FT3767_CEI_FL_BT_1046.1.2.3.0 Bus2=FT3767_9046_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=15.02 Units=m
New Line.BT_250259 Phases=3 Bus1=FT3767_9048_CEI041.1.2.3.0 Bus2=FT3767_9047_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=27.84 Units=m
New Line.BT_250260 Phases=3 Bus1=FT3767_9046_CEI041.1.2.3.0 Bus2=FT3767_9057_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.93 Units=m
New Line.BT_250262 Phases=3 Bus1=FT3767_9057_CEI038.1.2.3.0 Bus2=FT3767_9056_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.27 Units=m
New Line.BT_250263 Phases=3 Bus1=FT3767_9110_CEI041.1.2.3.0 Bus2=FT3767_9111_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.18 Units=m
New Line.BT_250264 Phases=3 Bus1=FT3767_9056_CEI038.1.2.3.0 Bus2=FT3767_9055_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.73 Units=m
New Line.BT_250265 Phases=3 Bus1=FT3767_9055_CEI038.1.2.3.0 Bus2=FT3767_9054_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.46 Units=m
New Line.BT_250266 Phases=3 Bus1=FT3769_9052_CEI041.1.2.3.0 Bus2=FT3769_9073_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.85 Units=m
New Line.BT_250267 Phases=3 Bus1=FT3769_CEI_FL_BT_1044.1.2.3.0 Bus2=FT3769_9094_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=13.30 Units=m
New Line.BT_250269 Phases=3 Bus1=FT3768_9051_CEI041.1.2.3.0 Bus2=FT3768_9050_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=26.15 Units=m
New Line.BT_250270 Phases=3 Bus1=FT3769_9051_CEI041.1.2.3.0 Bus2=FT3769_CEI_FL_BT_1044.1.2.3.0 LineCode=842_BT_3_1 Length=10.90 Units=m
New Line.BT_250271 Phases=3 Bus1=FT3769_CEI_FL_BT_1044.1.2.3.0 Bus2=FT3769_9053_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=16.71 Units=m
New Line.BT_250272 Phases=3 Bus1=FT3769_9053_CEI041.1.2.3.0 Bus2=FT3769_9054_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=27.16 Units=m
New Line.BT_250273 Phases=3 Bus1=FT3768_9058_CEI038.1.2.3.0 Bus2=FT3768_9059_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=38.30 Units=m
New Line.BT_250274 Phases=3 Bus1=FT3768_9049_CEI041.1.2.3.0 Bus2=FT3768_9058_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.53 Units=m
New Line.BT_250275 Phases=3 Bus1=FT3768_9048_CEI041.1.2.3.0 Bus2=FT3768_CEI_FL_BT_1045.1.2.3.0 LineCode=842_BT_3_1 Length=10.42 Units=m
New Line.BT_250276 Phases=3 Bus1=FT3768_CEI_FL_BT_1045.1.2.3.0 Bus2=FT3768_9050_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=17.13 Units=m
New Line.BT_250277 Phases=3 Bus1=FT3768_CEI_FL_BT_1045.1.2.3.0 Bus2=FT3768_9107_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=16.85 Units=m
New Line.BT_250278 Phases=3 Bus1=FT3768_9107_CEI041.1.2.3.0 Bus2=FT3768_9106_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.46 Units=m
New Line.BT_250280 Phases=3 Bus1=FT3768_9104_CEI041.1.2.3.0 Bus2=FT3768_9103_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.18 Units=m
New Line.BT_250281 Phases=3 Bus1=FT3768_9105_CEI041.1.2.3.0 Bus2=FT3768_9104_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.25 Units=m
New Line.BT_250282 Phases=3 Bus1=FT3768_9106_CEI041.1.2.3.0 Bus2=FT3768_9105_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.48 Units=m
New Line.BT_250283 Phases=3 Bus1=FT3768_9059_CEI038.1.2.3.0 Bus2=FT3768_9060_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.20 Units=m
New Line.BT_250284 Phases=3 Bus1=FT3768_9060_CEI038.1.2.3.0 Bus2=FT3768_9061_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=42.96 Units=m
New Line.BT_250285 Phases=3 Bus1=FT3771_9058_CEI041.1.2.3.0 Bus2=FT3771_9087_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=42.24 Units=m
New Line.BT_250286 Phases=3 Bus1=FT3771_9087_CEI038.1.2.3.0 Bus2=FT3771_9086_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.59 Units=m
New Line.BT_250287 Phases=3 Bus1=FT3771_9086_CEI038.1.2.3.0 Bus2=FT3771_9085_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.88 Units=m
New Line.BT_250288 Phases=3 Bus1=FT3771_9085_CEI038.1.2.3.0 Bus2=FT3771_9084_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.48 Units=m
New Line.BT_250289 Phases=3 Bus1=FT3770_9091_CEI041.1.2.3.0 Bus2=FT3770_9092_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.70 Units=m
New Line.BT_250292 Phases=3 Bus1=FT3770_9092_CEI041.1.2.3.0 Bus2=FT3770_9093_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.24 Units=m
New Line.BT_250293 Phases=3 Bus1=FT3770_9054_CEI041.1.2.3.0 Bus2=FT3770_CEI_FL_BT_1043.1.2.3.0 LineCode=842_BT_3_1 Length=10.81 Units=m
New Line.BT_250294 Phases=3 Bus1=FT3770_9056_CEI041.1.2.3.0 Bus2=FT3770_CEI_FL_BT_1043.1.2.3.0 LineCode=842_BT_3_1 Length=17.28 Units=m
New Line.BT_250295 Phases=3 Bus1=FT3770_9055_CEI041.1.2.3.0 Bus2=FT3770_CEI_FL_BT_1043.1.2.3.0 LineCode=842_BT_3_1 Length=11.18 Units=m
New Line.BT_250296 Phases=3 Bus1=FT3771_9057_CEI041.1.2.3.0 Bus2=FT3771_9056_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=26.88 Units=m
New Line.BT_250297 Phases=3 Bus1=FT3770_9074_CEI038.1.2.3.0 Bus2=FT3770_9055_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.49 Units=m
New Line.BT_250298 Phases=3 Bus1=FT3770_9074_CEI038.1.2.3.0 Bus2=FT3770_9075_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.80 Units=m
New Line.BT_250299 Phases=3 Bus1=FT3771_9080_CEI041.1.2.3.0 Bus2=FT3771_9081_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.57 Units=m
New Line.BT_250300 Phases=3 Bus1=FT3771_9081_CEI041.1.2.3.0 Bus2=FT3771_9082_CEI041.1.2.3.0 LineCode=297_BT_3_1 Length=39.57 Units=m
New Line.BT_250301 Phases=3 Bus1=FT3771_CEI_FL_BT_1042.1.2.3.0 Bus2=FT3771_9080_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=15.14 Units=m
New Line.BT_250303 Phases=3 Bus1=FT3771_9082_CEI041.1.2.3.0 Bus2=FT3771_9083_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.76 Units=m
New Line.BT_250304 Phases=3 Bus1=FT3771_9057_CEI041.1.2.3.0 Bus2=FT3771_CEI_FL_BT_1042.1.2.3.0 LineCode=842_BT_3_1 Length=8.83 Units=m
New Line.BT_250305 Phases=3 Bus1=FT3771_CEI_FL_BT_1042.1.2.3.0 Bus2=FT3771_9059_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=19.03 Units=m
New Line.BT_250309 Phases=3 Bus1=FT3771_9083_CEI041.1.2.3.0 Bus2=FT3771_9084_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.77 Units=m
New Line.BT_250312 Phases=3 Bus1=FT3772_9079_CEI041.1.2.3.0 Bus2=FT3772_9078_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=38.72 Units=m
New Line.BT_250314 Phases=3 Bus1=FT3772_9060_CEI041.1.2.3.0 Bus2=FT3772_CEI_FL_BT_1041.1.2.3.0 LineCode=842_BT_3_1 Length=11.89 Units=m
New Line.BT_250315 Phases=3 Bus1=FT3772_CEI_FL_BT_1041.1.2.3.0 Bus2=FT3772_9062_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=14.81 Units=m
New Line.BT_250316 Phases=3 Bus1=FT3772_CEI_FL_BT_1041.1.2.3.0 Bus2=FT3772_9061_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=12.00 Units=m
New Line.BT_250317 Phases=3 Bus1=FT3771_9060_CEI041.1.2.3.0 Bus2=FT3771_9059_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=25.74 Units=m
New Line.BT_250318 Phases=3 Bus1=FT3772_9061_CEI041.1.2.3.0 Bus2=FT3772_9088_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.68 Units=m
New Line.BT_250370 Phases=3 Bus1=FT3773_9104_CEI038.1.2.3.0 Bus2=FT3773_9103_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.98 Units=m
New Line.BT_250375 Phases=3 Bus1=FT3768_9062_CEI038.1.2.3.0 Bus2=FT3768_9063_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.10 Units=m
New Line.BT_250376 Phases=3 Bus1=FT3768_9061_CEI038.1.2.3.0 Bus2=FT3768_9062_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=38.78 Units=m
New Line.BT_250415 Phases=3 Bus1=FT3767_9054_CEI038.1.2.3.0 Bus2=FT3767_9053_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.26 Units=m
New Line.BT_250416 Phases=3 Bus1=FT3767_9053_CEI038.1.2.3.0 Bus2=FT3767_9052_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.60 Units=m
New Line.BT_250417 Phases=3 Bus1=FT3770_9077_CEI038.1.2.3.0 Bus2=FT3770_9078_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.80 Units=m
New Line.BT_250418 Phases=3 Bus1=FT3770_9076_CEI038.1.2.3.0 Bus2=FT3770_9077_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.85 Units=m
New Line.BT_250419 Phases=3 Bus1=FT3770_9075_CEI038.1.2.3.0 Bus2=FT3770_9076_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=39.74 Units=m
New Line.BT_250420 Phases=3 Bus1=FT3768_9102_CEI041.1.2.3.0 Bus2=FT3768_9101_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=42.36 Units=m
New Line.BT_250421 Phases=3 Bus1=FT3768_9103_CEI041.1.2.3.0 Bus2=FT3768_9102_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=39.33 Units=m
New Line.BT_250422 Phases=3 Bus1=FT3771_9084_CEI038.1.2.3.0 Bus2=FT3771_9083_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.08 Units=m
New Line.BT_250423 Phases=3 Bus1=FT3771_9083_CEI038.1.2.3.0 Bus2=FT3771_9082_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.25 Units=m
New Line.BT_250425 Phases=3 Bus1=FT3770_9087_CEI041.1.2.3.0 Bus2=FT3770_9088_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=41.98 Units=m
New Line.BT_250426 Phases=3 Bus1=FT3770_9088_CEI041.1.2.3.0 Bus2=FT3770_9089_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.14 Units=m
New Line.BT_250427 Phases=3 Bus1=FT3770_9089_CEI041.1.2.3.0 Bus2=FT3770_9090_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.89 Units=m
New Line.BT_250428 Phases=3 Bus1=FT3770_9090_CEI041.1.2.3.0 Bus2=FT3770_9091_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.65 Units=m
New Line.BT_250434 Phases=3 Bus1=FT3772_9091_CEI038.1.2.3.0 Bus2=FT3772_9092_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.23 Units=m
New Line.BT_250436 Phases=3 Bus1=FT3772_9090_CEI038.1.2.3.0 Bus2=FT3772_9091_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.34 Units=m
New Line.BT_250437 Phases=3 Bus1=FT3772_9089_CEI038.1.2.3.0 Bus2=FT3772_9090_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.36 Units=m
New Line.BT_250438 Phases=3 Bus1=FT3772_9088_CEI038.1.2.3.0 Bus2=FT3772_9089_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.98 Units=m
New Line.BT_250442 Phases=3 Bus1=FT3773_9103_CEI038.1.2.3.0 Bus2=FT3773_9102_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.02 Units=m
New Line.BT_250443 Phases=3 Bus1=FT3773_9102_CEI038.1.2.3.0 Bus2=FT3773_9101_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=40.51 Units=m
New Line.BT_250445 Phases=3 Bus1=FT3773_9101_CEI038.1.2.3.0 Bus2=FT3773_9100_CEI038.1.2.3.0 LineCode=842_BT_3_1 Length=41.00 Units=m
New Line.BT_278846 Phases=3 Bus1=FT3772_CEI_FL_BT_1041.1.2.3.0 Bus2=FT3772_9079_CEI041.1.2.3.0 LineCode=860_BT_3_1 Length=15.44 Units=m
New Line.BT_279501 Phases=3 Bus1=FT3767_9051_CEI038.1.2.3.0 Bus2=FT3767_9227_CEI038.1.2.3.0 LineCode=267_BT_3_1 Length=41.82 Units=m
New Line.BT_279502 Phases=3 Bus1=FT3767_9050_CEI038.1.2.3.0 Bus2=FT3767_9052_CEI038.1.2.3.0 LineCode=267_BT_3_1 Length=15.02 Units=m
New Line.BT_279520 Phases=3 Bus1=FT3763_9162_CEI041.1.2.3.0 Bus2=FT3763_9163_CEI041.1.2.3.0 LineCode=267_BT_3_1 Length=42.95 Units=m
New Line.BT_331603 Phases=3 Bus1=FT3767_9112_CEI041.1.2.3.0 Bus2=FT3767_9113_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=44.72 Units=m
New Line.BT_331625 Phases=3 Bus1=FT3767_9113_CEI041.1.2.3.0 Bus2=FT3767_9114_CEI041.1.2.3.0 LineCode=842_BT_3_1 Length=40.27 Units=m
New Line.BT_332633 Phases=3 Bus1=FT3772_9093_CEI038.1.2.3.0 Bus2=FT3772_9094_CEI038.1.2.3.0 LineCode=299_BT_3_1 Length=13.21 Units=m
New Line.BT_90872 Phases=3 Bus1=FT3769_9099_CEI041.1.2.3.0 Bus2=FT3769_9100_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=37.92 Units=m
New Line.BT_91997 Phases=3 Bus1=FT3883_9114_CEI038.1.2.3.0 Bus2=FT3883_9155_CEI038.1.2.3.0 LineCode=798_BT_3_1 Length=49.15 Units=m
New Line.BT_92640 Phases=3 Bus1=FT3771_CEI_FL_BT_1042.1.2.3.0 Bus2=FT3771_9058_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=10.33 Units=m
New Line.BT_92642 Phases=3 Bus1=FT3769_CEI_FL_BT_1044.1.2.3.0 Bus2=FT3769_9052_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=12.31 Units=m
New Line.BT_92643 Phases=3 Bus1=FT3768_CEI_FL_BT_1045.1.2.3.0 Bus2=FT3768_9049_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=11.37 Units=m
New Line.BT_92645 Phases=3 Bus1=FT3767_9111_CEI041.1.2.3.0 Bus2=FT3767_9112_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=38.91 Units=m
New Line.BT_92647 Phases=3 Bus1=FT3767_CEI_FL_BT_1046.1.2.3.0 Bus2=FT3767_9108_CEI041.1.2.3.0 LineCode=798_BT_3_1 Length=13.00 Units=m
