! OpenDSS Lines - Subestacao SHP (Circuitos HP03 e HP04) | RUN_TAG: 20261028_101044
! Trechos Primarios MT: 463 | Trechos Secundarios BT: 935

! --- CATALOGO DE CABOS E CONDUTORES (SEGCON) ---
New LineCode.259_BT_1_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//0//0//1xA1/0 POPPY
New LineCode.260_BT_1_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//0//0//1xA2 IRIS
New LineCode.261_BT_1_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//0//0//1xA4 ROSE
New LineCode.266_BT_3_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//1xA1/0 POPPY//1xA1/0 POPPY//1xA1/0 POPPY
New LineCode.267_BT_3_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//1xA1/0 POPPY//1xA1/0 POPPY//1xA2 IRIS
New LineCode.268_BT_3_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY//1xA1/0 POPPY//1xA1/0 POPPY//1xA4 ROSE
New LineCode.273_A4_3_1 nphases=3 r1=0.61300 x1=0.42880 r0=1.71640 x0=1.20064 units=km normamps=235.0 emergamps=235.0 ! 1xA1/0 POPPY-M//1xA1/0 POPPY-M//1xA1/0 POPPY-M//0
New LineCode.284_BT_1_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//0//0//1xA1/0 POPPY
New LineCode.285_BT_1_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//0//0//1xA2 IRIS
New LineCode.286_BT_1_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=152.0 emergamps=152.0 ! 1xA2 IRIS//0//0//1xA4 ROSE
New LineCode.287_BT_1_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//0//0//1xA4/0 OXLIP
New LineCode.296_BT_3_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//1xA2 IRIS//1xA2 IRIS//1xA1/0 POPPY
New LineCode.297_BT_3_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//1xA2 IRIS//1xA2 IRIS//1xA2 IRIS
New LineCode.299_BT_3_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=152.0 emergamps=152.0 ! 1xA2 IRIS//1xA2 IRIS//1xA2 IRIS//1xA4 ROSE
New LineCode.300_BT_3_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=175.0 emergamps=175.0 ! 1xA2 IRIS//1xA2 IRIS//1xA2 IRIS//1xA4/0 OXLIP
New LineCode.322_BT_1_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=130.0 emergamps=130.0 ! 1xA4 ROSE//0//0//1xA2 IRIS
New LineCode.323_BT_1_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=58.0 emergamps=58.0 ! 1xA4 ROSE//0//0//1xA4 ROSE
New LineCode.333_BT_3_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=130.0 emergamps=130.0 ! 1xA4 ROSE//1xA4 ROSE//1xA4 ROSE//1xA2 IRIS
New LineCode.334_BT_3_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=58.0 emergamps=58.0 ! 1xA4 ROSE//1xA4 ROSE//1xA4 ROSE//1xA4 ROSE
New LineCode.337_A4_1_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=130.0 emergamps=130.0 ! 1xA4 ROSE-M//0//0//0
New LineCode.349_A4_3_1 nphases=3 r1=1.55100 x1=0.46380 r0=4.34280 x0=1.29864 units=km normamps=130.0 emergamps=130.0 ! 1xA4 ROSE-M//1xA4 ROSE-M//1xA4 ROSE-M//0
New LineCode.367_A4_3_1 nphases=3 r1=0.30600 x1=0.40250 r0=0.85680 x0=1.12700 units=km normamps=365.0 emergamps=365.0 ! 1xA4/0 OXLIP-M//1xA4/0 OXLIP-M//1xA4/0 OXLIP-M//0
New LineCode.376_A4_3_1 nphases=3 r1=0.73200 x1=0.31540 r0=2.04960 x0=0.88312 units=km normamps=240.0 emergamps=240.0 ! 1xA50P//1xA50P//1xA50P//0
New LineCode.411_BT_3_2 nphases=3 r1=0.17500 x1=0.38660 r0=0.49000 x0=1.08248 units=km normamps=223.2 emergamps=223.2 ! 1xC120-1kV//1xC120-1kV//1xC120-1kV//1xC95-1kV
New LineCode.437_A4_3_2 nphases=3 r1=0.11400 x1=0.13030 r0=0.31920 x0=0.36484 units=km normamps=279.9 emergamps=279.9 ! 1xC185_15KV//1xC185_15KV//1xC185_15KV//0
New LineCode.462_A4_3_2 nphases=3 r1=0.08700 x1=0.37730 r0=0.24360 x0=1.05644 units=km normamps=281.8 emergamps=281.8 ! 1xC240-15KV//1xC240-15KV//1xC240-15KV//0
New LineCode.476_A4_3_2 nphases=3 r1=0.59600 x1=0.36610 r0=1.66880 x0=1.02508 units=km normamps=100.4 emergamps=100.4 ! 1xC35-15KV//1xC35-15KV//1xC35-15KV//0
New LineCode.536_BT_3_2 nphases=3 r1=0.30500 x1=0.33800 r0=0.85400 x0=0.94640 units=km normamps=165.5 emergamps=165.5 ! 1xC70-1kV//1xC70-1kV//1xC70-1kV//1xC70-1kV
New LineCode.539_A4_3_2 nphases=3 r1=0.22000 x1=0.36610 r0=0.61600 x0=1.02508 units=km normamps=100.4 emergamps=100.4 ! 1xC95-15KV//1xC95-15KV//1xC95-15KV//0
New LineCode.552_BT_3_2 nphases=3 r1=0.22000 x1=0.10900 r0=0.61600 x0=0.30520 units=km normamps=196.2 emergamps=196.2 ! 1xC95-1kV//1xC95-1kV//1xC95-1kV//1xC70-1kV
New LineCode.632_BT_1_1 nphases=3 r1=3.51400 x1=0.01730 r0=9.83920 x0=0.04844 units=km normamps=63.0 emergamps=63.0 ! A10T//0//0//A10T
New LineCode.660_A4_3_1 nphases=3 r1=0.18800 x1=0.26350 r0=0.52640 x0=0.73780 units=km normamps=581.0 emergamps=581.0 ! A185P-15KV//A185P-15KV//A185P-15KV//0
New LineCode.722_BT_1_1 nphases=3 r1=0.99100 x1=0.36610 r0=2.77480 x0=1.02508 units=km normamps=129.0 emergamps=129.0 ! A35Q//0//0//A35Q
New LineCode.725_BT_3_1 nphases=3 r1=0.99100 x1=0.36610 r0=2.77480 x0=1.02508 units=km normamps=129.0 emergamps=129.0 ! A35Q//A35Q//A35Q//A35Q
New LineCode.744_A4_3_1 nphases=3 r1=0.50600 x1=0.29530 r0=1.41680 x0=0.82684 units=km normamps=312.0 emergamps=312.0 ! Tab II - 70 mm²
New LineCode.751_A4_1_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=152.0 emergamps=152.0 ! AT1xA2 IRIS//0//0//0
New LineCode.754_A4_3_1 nphases=3 r1=0.97500 x1=0.36700 r0=2.73000 x0=1.02760 units=km normamps=152.0 emergamps=152.0 ! AT1xA2 IRIS//AT1xA2 IRIS//AT1xA2 IRIS//0
New LineCode.767_BT_1_1 nphases=3 r1=2.08200 x1=0.01880 r0=5.82960 x0=0.05264 units=km normamps=74.0 emergamps=74.0 ! C10Q//0//0//C10Q
New LineCode.770_BT_3_1 nphases=3 r1=2.08200 x1=0.01880 r0=5.82960 x0=0.05264 units=km normamps=74.0 emergamps=74.0 ! C10Q//C10Q//C10Q//C10Q
New LineCode.775_BT_1_1 nphases=3 r1=1.30800 x1=0.48060 r0=3.66240 x0=1.34568 units=km normamps=101.0 emergamps=101.0 ! C16Q//0//0//C16Q
New LineCode.778_BT_3_1 nphases=3 r1=1.30800 x1=0.48060 r0=3.66240 x0=1.34568 units=km normamps=101.0 emergamps=101.0 ! C16Q//C16Q//C16Q//C16Q
New LineCode.783_BT_1_1 nphases=3 r1=0.82700 x1=0.38110 r0=2.31560 x0=1.06708 units=km normamps=135.0 emergamps=135.0 ! C25Q//0//0//C25Q
New LineCode.786_BT_3_1 nphases=3 r1=0.82700 x1=0.38110 r0=2.31560 x0=1.06708 units=km normamps=135.0 emergamps=135.0 ! C25Q//C25Q//C25Q//C25Q
New LineCode.791_BT_1_1 nphases=3 r1=5.24400 x1=0.38580 r0=14.68320 x0=1.08024 units=km normamps=50.0 emergamps=50.0 ! C4D//0//0//C4D
New LineCode.794_BT_3_1 nphases=3 r1=5.24400 x1=0.38580 r0=14.68320 x0=1.08024 units=km normamps=50.0 emergamps=50.0 ! C4D//C4D//C4D//C4D
New LineCode.795_BT_1_1 nphases=3 r1=5.24400 x1=0.38580 r0=14.68320 x0=1.08024 units=km normamps=40.0 emergamps=40.0 ! C4Q//0//0//C4Q
New LineCode.798_BT_3_1 nphases=3 r1=5.24400 x1=0.38580 r0=14.68320 x0=1.08024 units=km normamps=40.0 emergamps=40.0 ! C4Q//C4Q//C4Q//C4Q
New LineCode.803_BT_1_1 nphases=3 r1=3.50400 x1=0.40330 r0=9.81120 x0=1.12924 units=km normamps=65.0 emergamps=65.0 ! C6D//0//0//C6D
New LineCode.803_BT_1_2 nphases=3 r1=3.50400 x1=0.40330 r0=9.81120 x0=1.12924 units=km normamps=65.0 emergamps=65.0 ! C6D//0//0//C6D
New LineCode.815_BT_1_1 nphases=3 r1=0.28900 x1=0.32930 r0=0.80920 x0=0.92204 units=km normamps=296.0 emergamps=296.0 ! PB120N-1KV-3//0//0//PB120N-1KV-3
New LineCode.822_BT_3_1 nphases=3 r1=0.28900 x1=0.32930 r0=0.80920 x0=0.92204 units=km normamps=296.0 emergamps=296.0 ! PB120N-1KV-3//PB120N-1KV-3//PB120N-1KV-3//PB120N-1KV-3
New LineCode.832_BT_3_1 nphases=3 r1=0.99100 x1=0.40510 r0=2.77480 x0=1.13428 units=km normamps=116.0 emergamps=116.0 ! PB35-1KV-3//PB35-1KV-3//PB35-1KV-3//PB35-1KV-3
New LineCode.837_BT_3_1 nphases=3 r1=1.36900 x1=0.39240 r0=3.83320 x0=1.09872 units=km normamps=121.0 emergamps=121.0 ! PB4AWG-1KV-2//PB4AWG-1KV-2//PB4AWG-1KV-2//PB4AWG-1KV-2
New LineCode.839_BT_1_1 nphases=3 r1=0.73200 x1=0.64300 r0=2.04960 x0=1.80040 units=km normamps=159.0 emergamps=159.0 ! PB50-1KV-3//0//0//PB50-1KV-3
New LineCode.842_BT_3_1 nphases=3 r1=0.73200 x1=0.64300 r0=2.04960 x0=1.80040 units=km normamps=159.0 emergamps=159.0 ! PB50-1KV-3//PB50-1KV-3//PB50-1KV-3//PB50-1KV-3
New LineCode.855_BT_1_1 nphases=3 r1=0.50600 x1=0.44500 r0=1.41680 x0=1.24600 units=km normamps=206.0 emergamps=206.0 ! PB70N70-1KV-3//0//0//PB70N70-1KV-3
New LineCode.860_BT_3_1 nphases=3 r1=0.50600 x1=0.44500 r0=1.41680 x0=1.24600 units=km normamps=206.0 emergamps=206.0 ! PB70N70-1KV-3//PB70N70-1KV-3//PB70N70-1KV-3//PB70N70-1KV-3
New LineCode.865_A4_3_2 nphases=3 r1=1.22900 x1=0.11000 r0=3.44120 x0=0.30800 units=km normamps=175.0 emergamps=175.0 ! TRECHO_SUB_FICTICIO//TRECHO_SUB_FICTICIO//TRECHO_SUB_FICTICIO//0
New LineCode.866_BT_3_2 nphases=3 r1=1.22900 x1=0.11000 r0=3.44120 x0=0.30800 units=km normamps=175.0 emergamps=175.0 ! TRECHO_SUB_FICTICIO//TRECHO_SUB_FICTICIO//TRECHO_SUB_FICTICIO//TRECHO_SUB_FICTICIO
New LineCode.886_BT_3_1 nphases=3 r1=0.73200 x1=0.64300 r0=2.04960 x0=1.80040 units=km normamps=159.0 emergamps=159.0 ! PB50-1KV-3//PB50-1KV-3//PB50-1KV-3//1xA2 IRIS

! --- ACOPLAMENTO DAS SAIDAS DOS ALIMENTADORES DA SUBESTACAO SHP ---
New Line.TRONCO_HP03 Phases=3 Bus1=BAR_SHP_649.1.2.3 Bus2=HP_ALHP03.1.2.3 Length=0.001 Units=km r1=0.0001 x1=0.0001 r0=0.0002 x0=0.0002 normamps=1200.0
New Line.TRONCO_HP04 Phases=3 Bus1=BAR_SHP_649.1.2.3 Bus2=HP_ALHP04.1.2.3 Length=0.001 Units=km r1=0.0001 x1=0.0001 r0=0.0002 x0=0.0002 normamps=1200.0

! --- TRECHOS DE MEDIA TENSAO (SSDMT - 13.8 kV) ---
New Line.MT_BSB_MT_1339 Phases=3 Bus1=SHP_HP03_9143_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9144_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=39.02 Units=m
New Line.MT_BSB_MT_183 Phases=3 Bus1=SHP_HP04_9170_BSB27A.1.2.3 Bus2=SHP_HP04_9171_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=55.59 Units=m
New Line.MT_BSB_MT_184 Phases=3 Bus1=SHP_HP04_9175_BSB27A.1.2.3 Bus2=SHP_HP04_9177_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=35.50 Units=m
New Line.MT_BSB_MT_190 Phases=3 Bus1=SHP_HP04_9090_BSB27A.1.2.3 Bus2=SHP_HP04_9091_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=45.92 Units=m
New Line.MT_BSB_MT_198 Phases=3 Bus1=SHP_HP04_9022_BSB27A.1.2.3 Bus2=SHP_HP04_9023_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=34.89 Units=m
New Line.MT_BSB_MT_199 Phases=3 Bus1=SHP_HP04_9024_BSB27A_S.1.2.3 Bus2=SHP_HP04_9026_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=32.91 Units=m
New Line.MT_BSB_MT_207 Phases=3 Bus1=SHP_HP04_9066_BSB27A.1.2.3 Bus2=SHP_HP04_9182_BSBRJ001B_ATV.1.2.3 LineCode=754_A4_3_1 Length=66.30 Units=m
New Line.MT_BSB_MT_2693 Phases=3 Bus1=SHP_HP03_9003_BSB030.1.2.3 Bus2=SHP_HP03_9004_BSB030.1.2.3 LineCode=660_A4_3_1 Length=38.91 Units=m
New Line.MT_BSB_MT_204 Phases=3 Bus1=SHP_HP04_9068_BSBRJ012_ATV.1.2.3 Bus2=SHP_HP04_9095_BSB27A.1.2.3 LineCode=367_A4_3_1 Length=76.75 Units=m
New Line.MT_BSB_MT_206 Phases=3 Bus1=SHP_HP04_9093_BSB27A.1.2.3 Bus2=SHP_HP04_9095_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=25.43 Units=m
New Line.MT_BSB_MT_193 Phases=3 Bus1=SHP_HP04_9142_BSB029.1.2.3 Bus2=SHP_HP04_9143_BSB029.1.2.3 LineCode=744_A4_3_1 Length=42.20 Units=m
New Line.MT_BSB_MT_194 Phases=3 Bus1=SHP_HP04_9035_BSB27A.1.2.3 Bus2=SHP_HP04_9181_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=29.91 Units=m
New Line.MT_BSB_MT_197 Phases=3 Bus1=SHP_HP04_9147_BSB029.1.2.3 Bus2=SHP_HP04_9148_BSB029.1.2.3 LineCode=754_A4_3_1 Length=35.19 Units=m
New Line.MT_BSB_MT_195 Phases=3 Bus1=SHP_HP04_9143_BSB029.1.2.3 Bus2=SHP_HP04_9144_BSB029.1.2.3 LineCode=744_A4_3_1 Length=29.86 Units=m
New Line.MT_BSB_MT_196 Phases=3 Bus1=SHP_HP04_9144_BSB029.1.2.3 Bus2=SHP_HP04_9145_BSB029.1.2.3 LineCode=744_A4_3_1 Length=30.13 Units=m
New Line.MT_BSB_MT_200 Phases=3 Bus1=SHP_HP04_9026_BSB27A.1.2.3 Bus2=SHP_HP04_9027_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=30.45 Units=m
New Line.MT_BSB_MT_201 Phases=3 Bus1=SHP_HP04_9031_BSB27A.1.2.3 Bus2=SHP_HP04_9032_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.41 Units=m
New Line.MT_BSB_MT_202 Phases=3 Bus1=SHP_HP04_9033_BSB27A.1.2.3 Bus2=SHP_HP04_9034_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.59 Units=m
New Line.MT_BSB_MT_185 Phases=3 Bus1=SHP_HP04_9115_BSB028.1.2.3 Bus2=SHP_HP04_9175_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=34.81 Units=m
New Line.MT_BSB_MT_186 Phases=3 Bus1=SHP_HP04_9110_BSB028.1.2.3 Bus2=SHP_HP04_9111_BSB028.1.2.3 LineCode=754_A4_3_1 Length=38.38 Units=m
New Line.MT_BSB_MT_188 Phases=3 Bus1=SHP_HP04_9095_BSB27A.1.2.3 Bus2=SHP_HP04_9098_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=55.76 Units=m
New Line.MT_BSB_MT_170592 Phases=3 Bus1=SHP_HP03_9222_BSB029.1.2.3 Bus2=SHP_HP03_420425_BSB.1.2.3 LineCode=349_A4_3_1 Length=94.05 Units=m
New Line.MT_BSB_MT_170592A Phases=3 Bus1=SHP_HP03_420425_BSB.1.2.3 Bus2=SHP_HP03_9077_BSB029_S.1.2.3 LineCode=349_A4_3_1 Length=84.95 Units=m
New Line.MT_BSB_MT_191 Phases=3 Bus1=SHP_HP04_9083_BSB27A.1.2.3 Bus2=SHP_HP04_9085_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=37.16 Units=m
New Line.MT_BSB_MT_192 Phases=3 Bus1=SHP_HP04_9141_BSB029.1.2.3 Bus2=SHP_HP04_9142_BSB029.1.2.3 LineCode=744_A4_3_1 Length=46.90 Units=m
New Line.MT_BSB_MT_4175B Phases=3 Bus1=SHP_HP04_421430_BSB.1.2.3 Bus2=SHP_HP04_9069_BSBRJ012_ATV.1.2.3 LineCode=754_A4_3_1 Length=76.28 Units=m
New Line.MT_BSB_MT_4175C Phases=3 Bus1=SHP_HP04_421430_BSB.1.2.3 Bus2=SHP_HP04_421431_BSB.1.2.3 LineCode=754_A4_3_1 Length=36.19 Units=m
New Line.MT_BSB_MT_4212 Phases=3 Bus1=SHP_HP03_9118_BSB029.1.2.3 Bus2=SHP_HP03_9119_BSB029.1.2.3 LineCode=349_A4_3_1 Length=46.43 Units=m
New Line.MT_BSB_MT_4213 Phases=3 Bus1=SHP_HP03_9140_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9141_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=43.64 Units=m
New Line.MT_BSB_MT_426 Phases=3 Bus1=SHP_HP04_9095_BSB27A.1.2.3 Bus2=SHP_HP04_9184_BSB27A.1.2.3 LineCode=367_A4_3_1 Length=77.27 Units=m
New Line.MT_BSB_MT_4377 Phases=3 Bus1=SHP_HP04_9169_BSB27A.1.2.3 Bus2=SHP_HP04_9170_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=52.86 Units=m
New Line.MT_BSB_MT_4378 Phases=3 Bus1=SHP_HP04_9179_BSB27A.1.2.3 Bus2=SHP_HP04_9180_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=31.11 Units=m
New Line.MT_BSB_MT_4379 Phases=3 Bus1=SHP_HP04_9024_BSB27A.1.2.3 Bus2=SHP_HP04_9025_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=41.50 Units=m
New Line.MT_BSB_MT_4761 Phases=3 Bus1=SHP_HP03_9171_BSB029.1.2.3 Bus2=SHP_HP03_9172_BSB029.1.2.3 LineCode=349_A4_3_1 Length=66.50 Units=m
New Line.MT_BSB_MT_4762 Phases=3 Bus1=SHP_HP03_9103_BSB029.1.2.3 Bus2=SHP_HP03_9104_BSB029.1.2.3 LineCode=349_A4_3_1 Length=58.74 Units=m
New Line.MT_BSB_MT_4764 Phases=3 Bus1=SHP_HP03_9141_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9142_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=39.23 Units=m
New Line.MT_BSB_MT_4765 Phases=3 Bus1=SHP_HP03_9158_BSB031.1.2.3 Bus2=SHP_HP03_9147_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=43.65 Units=m
New Line.MT_BSB_MT_5151 Phases=3 Bus1=SHP_HP04_9112_BSB028.1.2.3 Bus2=SHP_HP04_9115_BSB028.1.2.3 LineCode=660_A4_3_1 Length=55.78 Units=m
New Line.MT_BSB_MT_5152 Phases=3 Bus1=SHP_HP04_9085_BSB27A.1.2.3 Bus2=SHP_HP04_9086_BSB27A.1.2.3 LineCode=376_A4_3_1 Length=14.23 Units=m
New Line.MT_BSB_MT_5455 Phases=3 Bus1=SHP_HP03_9115_BSB029.1.2.3 Bus2=SHP_HP03_9118_BSB029_S.1.2.3 LineCode=349_A4_3_1 Length=15.68 Units=m
New Line.MT_BSB_MT_5456 Phases=3 Bus1=SHP_HP03_9116_BSB029.1.2.3 Bus2=SHP_HP03_9117_BSB029.1.2.3 LineCode=349_A4_3_1 Length=63.14 Units=m
New Line.MT_BSB_MT_5457 Phases=3 Bus1=SHP_HP03_9006_BSB030.1.2.3 Bus2=SHP_HP03_9007_BSB030.1.2.3 LineCode=660_A4_3_1 Length=32.69 Units=m
New Line.MT_BSB_MT_5808 Phases=3 Bus1=SHP_HP04_9030_BSB27A.1.2.3 Bus2=SHP_HP04_9031_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.86 Units=m
New Line.MT_BSB_MT_5824 Phases=1 Bus1=SHP_HP03_9165_BSB029.1 Bus2=SHP_HP03_9166_BSB029.1 LineCode=337_A4_1_1 Length=55.62 Units=m
New Line.MT_BSB_MT_5826 Phases=3 Bus1=SHP_HP03_9010_BSB030.1.2.3 Bus2=SHP_HP03_9011_BSB030.1.2.3 LineCode=660_A4_3_1 Length=36.07 Units=m
New Line.MT_BSB_MT_5826A Phases=3 Bus1=SHP_HP03_9139_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9011_BSB030.1.2.3 LineCode=660_A4_3_1 Length=38.82 Units=m
New Line.MT_BSB_MT_5991 Phases=3 Bus1=SHP_HP04_9088_BSB27A.1.2.3 Bus2=SHP_HP04_9090_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=45.30 Units=m
New Line.MT_BSB_MT_6086 Phases=3 Bus1=SHP_HP04_9027_BSB27A.1.2.3 Bus2=SHP_HP04_9028_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.04 Units=m
New Line.MT_BSB_MT_6108 Phases=3 Bus1=SHP_HP03_9103_BSB029.1.2.3 Bus2=SHP_HP03_9110_BSB029.1.2.3 LineCode=349_A4_3_1 Length=63.26 Units=m
New Line.MT_BSB_MT_614 Phases=1 Bus1=SHP_HP03_9167_BSB029.1 Bus2=SHP_HP03_9168_BSB029.1 LineCode=337_A4_1_1 Length=53.75 Units=m
New Line.MT_BSB_MT_6326 Phases=3 Bus1=SHP_HP03_9009_BSB030.1.2.3 Bus2=SHP_HP03_9010_BSB030_S.1.2.3 LineCode=660_A4_3_1 Length=36.14 Units=m
New Line.MT_BSB_MT_6347 Phases=3 Bus1=SHP_HP04_9107_BSB028.1.2.3 Bus2=SHP_HP04_9108_BSB028.1.2.3 LineCode=660_A4_3_1 Length=12.40 Units=m
New Line.MT_BSB_MT_6348 Phases=3 Bus1=SHP_HP04_9108_BSB028.1.2.3 Bus2=SHP_HP04_9112_BSB028.1.2.3 LineCode=660_A4_3_1 Length=14.35 Units=m
New Line.MT_BSB_MT_6350 Phases=3 Bus1=SHP_HP03_9108_BSB028.1.2.3 Bus2=SHP_HP03_9112_BSB028.1.2.3 LineCode=660_A4_3_1 Length=14.35 Units=m
New Line.MT_BSB_MT_6351 Phases=3 Bus1=SHP_HP03_9112_BSB028.1.2.3 Bus2=SHP_HP03_9115_BSB028.1.2.3 LineCode=660_A4_3_1 Length=55.78 Units=m
New Line.MT_BSB_MT_6352 Phases=3 Bus1=SHP_HP03_9171_BSB27A.1.2.3 Bus2=SHP_HP03_9177_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=54.09 Units=m
New Line.MT_BSB_MT_6353 Phases=3 Bus1=SHP_HP03_9179_BSB27A.1.2.3 Bus2=SHP_HP03_9180_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=31.11 Units=m
New Line.MT_BSB_MT_6354 Phases=3 Bus1=SHP_HP03_9180_BSB27A.1.2.3 Bus2=SHP_HP03_9181_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=40.44 Units=m
New Line.MT_BSB_MT_6355 Phases=3 Bus1=SHP_HP03_9035_BSB27A.1.2.3 Bus2=SHP_HP03_9181_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=29.91 Units=m
New Line.MT_BSB_MT_6356 Phases=3 Bus1=SHP_HP03_9074_BSB27A.1.2.3 Bus2=SHP_HP03_9075_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=40.03 Units=m
New Line.MT_BSB_MT_6357 Phases=3 Bus1=SHP_HP03_9073_BSB27A.1.2.3 Bus2=SHP_HP03_9074_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.50 Units=m
New Line.MT_BSB_MT_6358 Phases=3 Bus1=SHP_HP03_9071_BSB27A.1.2.3 Bus2=SHP_HP03_9072_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.23 Units=m
New Line.MT_BSB_MT_6359 Phases=3 Bus1=SHP_HP03_9070_BSB27A.1.2.3 Bus2=SHP_HP03_9071_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.13 Units=m
New Line.MT_BSB_MT_6360 Phases=3 Bus1=SHP_HP03_9069_BSB27A.1.2.3 Bus2=SHP_HP03_9070_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.09 Units=m
New Line.MT_BSB_MT_6361 Phases=3 Bus1=SHP_HP03_9067_BSB27A.1.2.3 Bus2=SHP_HP03_9068_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=27.66 Units=m
New Line.MT_BSB_MT_6369 Phases=3 Bus1=SHP_HP03_9066_BSB27A.1.2.3 Bus2=SHP_HP03_9067_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=41.71 Units=m
New Line.MT_BSB_MT_637 Phases=3 Bus1=SHP_HP04_9032_BSB27A.1.2.3 Bus2=SHP_HP04_9033_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=30.88 Units=m
New Line.MT_BSB_MT_6385 Phases=3 Bus1=SHP_HP03_9035_BSB27A.1.2.3 Bus2=SHP_HP03_9077_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=30.76 Units=m
New Line.MT_BSB_MT_6386 Phases=3 Bus1=SHP_HP03_9076_BSB27A.1.2.3 Bus2=SHP_HP03_9077_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=39.48 Units=m
New Line.MT_BSB_MT_6387 Phases=3 Bus1=SHP_HP04_9075_BSB27A.1.2.3 Bus2=SHP_HP04_9076_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=36.19 Units=m
New Line.MT_BSB_MT_6388 Phases=3 Bus1=SHP_HP04_9110_BSB028_S.1.2.3 Bus2=SHP_HP04_9112_BSB028.1.2.3 LineCode=744_A4_3_1 Length=40.93 Units=m
New Line.MT_BSB_MT_6389 Phases=3 Bus1=SHP_HP04_9098_BSB27A_S.1.2.3 Bus2=SHP_HP04_9179_BSB27A.1.2.3 LineCode=376_A4_3_1 Length=35.00 Units=m
New Line.MT_BSB_MT_6390 Phases=3 Bus1=SHP_HP04_9034_BSB27A.1.2.3 Bus2=SHP_HP04_9035_BSB27A.1.2.3 LineCode=376_A4_3_1 Length=21.39 Units=m
New Line.MT_BSB_MT_6391 Phases=3 Bus1=SHP_HP04_9073_BSB27A.1.2.3 Bus2=SHP_HP04_9074_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.50 Units=m
New Line.MT_BSB_MT_6392 Phases=3 Bus1=SHP_HP04_9071_BSB27A.1.2.3 Bus2=SHP_HP04_9072_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.23 Units=m
New Line.MT_BSB_MT_6393 Phases=3 Bus1=SHP_HP04_9069_BSB27A.1.2.3 Bus2=SHP_HP04_9070_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.09 Units=m
New Line.MT_BSB_MT_6394 Phases=3 Bus1=SHP_HP04_9068_BSB27A.1.2.3 Bus2=SHP_HP04_9069_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=8.84 Units=m
New Line.MT_BSB_MT_6395 Phases=3 Bus1=SHP_HP04_9067_BSB27A.1.2.3 Bus2=SHP_HP04_9068_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=27.66 Units=m
New Line.MT_BSB_MT_6402 Phases=3 Bus1=SHP_HP04_9171_BSB27A.1.2.3 Bus2=SHP_HP04_9177_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=54.09 Units=m
New Line.MT_BSB_MT_641 Phases=3 Bus1=SHP_HP04_9028_BSB27A.1.2.3 Bus2=SHP_HP04_9029_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=30.25 Units=m
New Line.MT_BSB_MT_6424 Phases=3 Bus1=SHP_HP03_9144_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9145_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=39.58 Units=m
New Line.MT_BSB_MT_6425 Phases=3 Bus1=SHP_HP03_9142_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9143_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=42.22 Units=m
New Line.MT_BSB_MT_6426 Phases=3 Bus1=SHP_HP03_9139_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9140_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=41.89 Units=m
New Line.MT_BSB_MT_644 Phases=3 Bus1=SHP_HP04_9145_BSB029.1.2.3 Bus2=SHP_HP04_9146_BSB029.1.2.3 LineCode=754_A4_3_1 Length=30.21 Units=m
New Line.MT_BSB_MT_649 Phases=3 Bus1=SHP_HP04_9029_BSB27A.1.2.3 Bus2=SHP_HP04_9030_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.05 Units=m
New Line.MT_BSB_MT_6501 Phases=3 Bus1=SHP_HP04_9103_BSB028.1.2.3 Bus2=SHP_HP04_9104_BSB028.1.2.3 LineCode=660_A4_3_1 Length=15.31 Units=m
New Line.MT_BSB_MT_6503 Phases=3 Bus1=SHP_HP04_9177_BSB27A.1.2.3 Bus2=SHP_HP04_9178_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=55.91 Units=m
New Line.MT_BSB_MT_6910 Phases=3 Bus1=SHP_HP03_9004_BSB030.1.2.3 Bus2=SHP_HP03_9005_BSB030.1.2.3 LineCode=660_A4_3_1 Length=39.76 Units=m
New Line.MT_BSB_MT_7048 Phases=3 Bus1=SHP_HP03_9007_BSB030.1.2.3 Bus2=SHP_HP03_9008_BSB030.1.2.3 LineCode=660_A4_3_1 Length=35.27 Units=m
New Line.MT_BSB_MT_7059 Phases=3 Bus1=SHP_HP04_9103_BSB028.1.2.3 Bus2=SHP_HP04_9107_BSB028.1.2.3 LineCode=660_A4_3_1 Length=15.55 Units=m
New Line.MT_BSB_MT_7060 Phases=3 Bus1=SHP_HP03_9102_BSB028.1.2.3 Bus2=SHP_HP03_9107_BSB028.1.2.3 LineCode=660_A4_3_1 Length=7.50 Units=m
New Line.MT_BSB_MT_7061 Phases=3 Bus1=SHP_HP03_9115_BSB028.1.2.3 Bus2=SHP_HP03_9175_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=34.81 Units=m
New Line.MT_BSB_MT_7062 Phases=3 Bus1=SHP_HP03_9178_BSB27A.1.2.3 Bus2=SHP_HP03_9179_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=31.73 Units=m
New Line.MT_BSB_MT_7063 Phases=3 Bus1=SHP_HP03_9072_BSB27A.1.2.3 Bus2=SHP_HP03_9073_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.62 Units=m
New Line.MT_BSB_MT_7064 Phases=3 Bus1=SHP_HP03_9068_BSB27A.1.2.3 Bus2=SHP_HP03_9069_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=8.84 Units=m
New Line.MT_BSB_MT_7065 Phases=3 Bus1=SHP_HP04_9076_BSB27A.1.2.3 Bus2=SHP_HP04_9077_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=39.48 Units=m
New Line.MT_BSB_MT_7066 Phases=3 Bus1=SHP_HP04_9178_BSB27A.1.2.3 Bus2=SHP_HP04_9179_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=31.73 Units=m
New Line.MT_BSB_MT_7067 Phases=3 Bus1=SHP_HP04_9074_BSB27A.1.2.3 Bus2=SHP_HP04_9075_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=40.03 Units=m
New Line.MT_BSB_MT_7068 Phases=3 Bus1=SHP_HP04_9070_BSB27A.1.2.3 Bus2=SHP_HP04_9071_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=38.13 Units=m
New Line.MT_BSB_MT_7069 Phases=3 Bus1=SHP_HP04_9066_BSB27A.1.2.3 Bus2=SHP_HP04_9067_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=41.71 Units=m
New Line.MT_BSB_MT_7092 Phases=3 Bus1=SHP_HP03_9005_BSB030.1.2.3 Bus2=SHP_HP03_9006_BSB030.1.2.3 LineCode=660_A4_3_1 Length=42.12 Units=m
New Line.MT_BSB_MT_7295 Phases=3 Bus1=SHP_HP03_9177_BSB27A.1.2.3 Bus2=SHP_HP03_9178_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=55.91 Units=m
New Line.MT_BSB_MT_7428 Phases=3 Bus1=SHP_HP04_9077_BSB27A.1.2.3 Bus2=SHP_HP04_9184_BSB27A.1.2.3 LineCode=367_A4_3_1 Length=75.54 Units=m
New Line.MT_BSB_MT_7489 Phases=3 Bus1=SHP_HP03_9146_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9147_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=39.76 Units=m
New Line.MT_BSB_MT_7618 Phases=3 Bus1=SHP_HP03_9077_BSB029.1.2.3 Bus2=SHP_HP03_9076_BSB029_S.1.2.3 LineCode=367_A4_3_1 Length=68.06 Units=m
New Line.MT_BSB_MT_7876 Phases=3 Bus1=SHP_HP03_9175_BSB27A.1.2.3 Bus2=SHP_HP03_9177_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=35.50 Units=m
New Line.MT_BSB_MT_7878 Phases=3 Bus1=SHP_HP03_9075_BSB27A.1.2.3 Bus2=SHP_HP03_9076_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=36.19 Units=m
New Line.MT_BSB_MT_7888 Phases=3 Bus1=SHP_HP04_9023_BSB27A.1.2.3 Bus2=SHP_HP04_9024_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=33.20 Units=m
New Line.MT_BSB_MT_7889 Phases=3 Bus1=SHP_HP04_9072_BSB27A.1.2.3 Bus2=SHP_HP04_9073_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.62 Units=m
New Line.MT_BSB_MT_8041 Phases=3 Bus1=SHP_HP04_9083_BSB27A.1.2.3 Bus2=SHP_HP04_9202_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=31.74 Units=m
New Line.MT_BSB_MT_8045 Phases=3 Bus1=SHP_HP03_9170_BSB029.1.2.3 Bus2=SHP_HP03_9171_BSB029.1.2.3 LineCode=349_A4_3_1 Length=82.90 Units=m
New Line.MT_BSB_MT_8046 Phases=3 Bus1=SHP_HP03_9001_BSB030.1.2.3 Bus2=SHP_HP03_9002_BSB030_S.1.2.3 LineCode=660_A4_3_1 Length=34.92 Units=m
New Line.MT_BSB_MT_8135 Phases=3 Bus1=SHP_HP04_9146_BSB029.1.2.3 Bus2=SHP_HP04_9147_BSB029.1.2.3 LineCode=754_A4_3_1 Length=31.91 Units=m
New Line.MT_BSB_MT_8316 Phases=3 Bus1=SHP_HP04_9091_BSB27A.1.2.3 Bus2=SHP_HP04_9093_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=42.51 Units=m
New Line.MT_BSB_MT_8329 Phases=3 Bus1=SHP_HP03_9107_BSB028.1.2.3 Bus2=SHP_HP03_9108_BSB028.1.2.3 LineCode=660_A4_3_1 Length=12.40 Units=m
New Line.MT_BSB_MT_8331 Phases=3 Bus1=SHP_HP03_9112_BSB029.1.2.3 Bus2=SHP_HP03_9113_BSB029.1.2.3 LineCode=349_A4_3_1 Length=10.82 Units=m
New Line.MT_BSB_MT_839 Phases=3 Bus1=SHP_HP03_9010_BSB030.1.2.3 Bus2=SHP_HP03_9172_BSB029.1.2.3 LineCode=349_A4_3_1 Length=60.39 Units=m
New Line.MT_BSB_MT_840 Phases=3 Bus1=SHP_HP03_9115_BSB029.1.2.3 Bus2=SHP_HP03_9170_BSB029.1.2.3 LineCode=349_A4_3_1 Length=61.20 Units=m
New Line.MT_BSB_MT_841 Phases=3 Bus1=SHP_HP03_9115_BSB029.1.2.3 Bus2=SHP_HP03_9114_BSB029.1.2.3 LineCode=349_A4_3_1 Length=32.38 Units=m
New Line.MT_BSB_MT_842 Phases=3 Bus1=SHP_HP03_9113_BSB029.1.2.3 Bus2=SHP_HP03_9114_BSB029.1.2.3 LineCode=349_A4_3_1 Length=45.15 Units=m
New Line.MT_BSB_MT_843 Phases=3 Bus1=SHP_HP03_9110_BSB029.1.2.3 Bus2=SHP_HP03_9112_BSB029.1.2.3 LineCode=349_A4_3_1 Length=78.87 Units=m
New Line.MT_BSB_MT_844 Phases=3 Bus1=SHP_HP03_9101_BSB029.1.2.3 Bus2=SHP_HP03_9103_BSB029.1.2.3 LineCode=349_A4_3_1 Length=74.51 Units=m
New Line.MT_BSB_MT_845 Phases=1 Bus1=SHP_HP03_9112_BSB029_S.1 Bus2=SHP_HP03_9165_BSB029.1 LineCode=337_A4_1_1 Length=39.66 Units=m
New Line.MT_BSB_MT_846 Phases=1 Bus1=SHP_HP03_9166_BSB029.1 Bus2=SHP_HP03_9167_BSB029.1 LineCode=337_A4_1_1 Length=54.24 Units=m
New Line.MT_BSB_MT_847 Phases=3 Bus1=SHP_HP03_9115_BSB029.1.2.3 Bus2=SHP_HP03_9116_BSB029.1.2.3 LineCode=349_A4_3_1 Length=30.21 Units=m
New Line.MT_BSB_MT_851 Phases=3 Bus1=SHP_HP03_9075_BSB029_S.1.2.3 Bus2=SHP_HP03_9076_BSB029.1.2.3 LineCode=660_A4_3_1 Length=8.04 Units=m
New Line.MT_BSB_MT_852 Phases=3 Bus1=SHP_HP03_9002_BSB030.1.2.3 Bus2=SHP_HP03_9003_BSB030.1.2.3 LineCode=660_A4_3_1 Length=37.86 Units=m
New Line.MT_BSB_MT_853 Phases=3 Bus1=SHP_HP03_9008_BSB030.1.2.3 Bus2=SHP_HP03_9009_BSB030.1.2.3 LineCode=660_A4_3_1 Length=34.86 Units=m
New Line.MT_BSB_MT_854 Phases=3 Bus1=SHP_HP03_9145_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9146_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=40.47 Units=m
New Line.MT_BSB_MT_856 Phases=3 Bus1=SHP_HP03_9077_BSB029.1.2.3 Bus2=SHP_HP03_9078_BSB029.1.2.3 LineCode=349_A4_3_1 Length=19.19 Units=m
New Line.MT_BSB_MT_8577 Phases=3 Bus1=SHP_HP04_9035_BSB27A.1.2.3 Bus2=SHP_HP04_9077_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=30.76 Units=m
New Line.MT_BSB_MT_9257 Phases=3 Bus1=SHP_HP03_9001_BSB030.1.2.3 Bus2=SHP_HP03_9075_BSB029.1.2.3 LineCode=660_A4_3_1 Length=38.23 Units=m
New Line.MT_BSB_MT_9258 Phases=3 Bus1=SHP_HP03_9075_BSB029.1.2.3 Bus2=SHP_HP03_9134_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=77.29 Units=m
New Line.MT_BSB_MT_9259 Phases=3 Bus1=SHP_HP03_9134_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9135_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=72.48 Units=m
New Line.MT_BSB_MT_9260 Phases=3 Bus1=SHP_HP03_9135_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9136_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=79.28 Units=m
New Line.MT_BSB_MT_9261 Phases=3 Bus1=SHP_HP03_9136_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9137_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=63.38 Units=m
New Line.MT_BSB_MT_9262 Phases=3 Bus1=SHP_HP03_9137_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP03_9138_BSBRJ001B_ATV.1.2.3 LineCode=660_A4_3_1 Length=76.11 Units=m
New Line.MT_BSB_MT_93671A Phases=3 Bus1=SHP_HP04_419627_BSB.1.2.3 Bus2=SHP_HP04_9111_BSB028.1.2.3 LineCode=754_A4_3_1 Length=57.28 Units=m
New Line.MT_BSB_MT_4172 Phases=3 Bus1=SHP_HP04_9180_BSB27A.1.2.3 Bus2=SHP_HP04_9181_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=40.44 Units=m
New Line.MT_BSB_MT_4173 Phases=3 Bus1=SHP_HP04_9085_BSB27A.1.2.3 Bus2=SHP_HP04_9088_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=40.01 Units=m
New Line.MT_BSB_MT_4174 Phases=3 Bus1=SHP_HP04_9148_BSB029.1.2.3 Bus2=SHP_HP04_9022_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=33.59 Units=m
New Line.MT_BSB_MT_4175 Phases=3 Bus1=SHP_HP04_9068_BSBRJ012_ATV.1.2.3 Bus2=SHP_HP04_9069_BSBRJ012_ATV.1.2.3 LineCode=367_A4_3_1 Length=75.98 Units=m
New Line.MT_BSB_MT_4175A Phases=3 Bus1=SHP_HP04_421432_BSB.1.2.3 Bus2=SHP_HP04_9069_BSBRJ012_ATV.1.2.3 LineCode=754_A4_3_1 Length=38.34 Units=m
New Line.MT_TR_MT_ALIM47 Phases=3 Bus1=SHP_HP03_9104_BSB028.1.2.3 Bus2=SHP_HP03_9102_BSB028.1.2.3 LineCode=660_A4_3_1 Length=25.42 Units=m
New Line.MT_65434014 Phases=3 Bus1=SHP_HP04_11250839.1.2.3 Bus2=SHP_HP04_11250838.1.2.3 LineCode=539_A4_3_2 Length=53.42 Units=m
New Line.MT_65434015 Phases=3 Bus1=SHP_HP04_11250840.1.2.3 Bus2=SHP_HP04_11250839.1.2.3 LineCode=539_A4_3_2 Length=61.83 Units=m
New Line.MT_65434016 Phases=3 Bus1=SHP_HP04_9086_BSB27A.1.2.3 Bus2=SHP_HP04_11250840.1.2.3 LineCode=539_A4_3_2 Length=19.80 Units=m
New Line.MT_65434038 Phases=3 Bus1=SHP_HP04_11250841.1.2.3 Bus2=SHP_HP04_11250789.1.2.3 LineCode=437_A4_3_2 Length=15.82 Units=m
New Line.MT_65435203 Phases=3 Bus1=SHP_HP04_9182_BSBRJ001B_ATV.1.2.3 Bus2=SHP_HP04_11252396.1.2.3 LineCode=476_A4_3_2 Length=11.38 Units=m
New Line.MT_65471493 Phases=3 Bus1=SHP_HP04_11250841.1.2.3 Bus2=SHP_HP04_9086_BSB27A.1.2.3 LineCode=476_A4_3_2 Length=14.45 Units=m
New Line.MT_65483792 Phases=3 Bus1=SHP_HP03_9076_BSB029.1.2.3 Bus2=SHP_HP03_11287975.1.2.3 LineCode=476_A4_3_2 Length=11.26 Units=m
New Line.MT_65485511 Phases=3 Bus1=HP_ALHP04.1.2.3 Bus2=SHP_HP04_11291305.1.2.3 LineCode=437_A4_3_2 Length=20.89 Units=m
New Line.MT_65485512 Phases=3 Bus1=HP_ALHP03.1.2.3 Bus2=SHP_HP03_11250849.1.2.3 LineCode=437_A4_3_2 Length=20.89 Units=m
New Line.MT_65485513 Phases=3 Bus1=SHP_HP04_11250818.1.2.3 Bus2=HP_ALHP04.1.2.3 LineCode=437_A4_3_2 Length=73.96 Units=m
New Line.MT_65485514 Phases=3 Bus1=SHP_HP03_11250849.1.2.3 Bus2=SHP_HP03_11250818.1.2.3 LineCode=437_A4_3_2 Length=73.96 Units=m
New Line.MT_65485515 Phases=3 Bus1=SHP_HP03_11250818.1.2.3 Bus2=SHP_HP03_11250819.1.2.3 LineCode=437_A4_3_2 Length=8.71 Units=m
New Line.MT_65485517 Phases=3 Bus1=SHP_HP03_11250819.1.2.3 Bus2=SHP_HP03_11250854.1.2.3 LineCode=437_A4_3_2 Length=64.00 Units=m
New Line.MT_65485533 Phases=3 Bus1=SHP_HP03_11250852.1.2.3 Bus2=SHP_HP03_9104_BSB028_S.1.2.3 LineCode=437_A4_3_2 Length=167.50 Units=m
New Line.MT_65485534 Phases=3 Bus1=SHP_HP04_9104_BSB028.1.2.3 Bus2=SHP_HP04_11250852.1.2.3 LineCode=437_A4_3_2 Length=167.50 Units=m
New Line.MT_65485535 Phases=3 Bus1=SHP_HP04_11250852.1.2.3 Bus2=SHP_HP04_11250856.1.2.3 LineCode=437_A4_3_2 Length=57.22 Units=m
New Line.MT_65485536 Phases=3 Bus1=SHP_HP03_11250856.1.2.3 Bus2=SHP_HP03_11250852.1.2.3 LineCode=437_A4_3_2 Length=57.22 Units=m
New Line.MT_65485537 Phases=3 Bus1=SHP_HP04_11250856.1.2.3 Bus2=SHP_HP04_11250823.1.2.3 LineCode=437_A4_3_2 Length=57.16 Units=m
New Line.MT_65485538 Phases=3 Bus1=SHP_HP03_11250823.1.2.3 Bus2=SHP_HP03_11250856.1.2.3 LineCode=437_A4_3_2 Length=57.16 Units=m
New Line.MT_65485539 Phases=3 Bus1=SHP_HP04_11250823.1.2.3 Bus2=SHP_HP04_11250822.1.2.3 LineCode=437_A4_3_2 Length=70.92 Units=m
New Line.MT_65485540 Phases=3 Bus1=SHP_HP03_11250822.1.2.3 Bus2=SHP_HP03_11250823.1.2.3 LineCode=437_A4_3_2 Length=70.92 Units=m
New Line.MT_65485541 Phases=3 Bus1=SHP_HP04_11250822.1.2.3 Bus2=SHP_HP04_11250855.1.2.3 LineCode=437_A4_3_2 Length=64.86 Units=m
New Line.MT_65485542 Phases=3 Bus1=SHP_HP03_11250855.1.2.3 Bus2=SHP_HP03_11250822.1.2.3 LineCode=437_A4_3_2 Length=64.86 Units=m
New Line.MT_65485543 Phases=3 Bus1=SHP_HP03_11250850.1.2.3 Bus2=SHP_HP03_11250855.1.2.3 LineCode=437_A4_3_2 Length=68.19 Units=m
New Line.MT_65485544 Phases=3 Bus1=SHP_HP04_11250855.1.2.3 Bus2=SHP_HP04_11250850.1.2.3 LineCode=437_A4_3_2 Length=68.19 Units=m
New Line.MT_65485545 Phases=3 Bus1=SHP_HP03_11250821.1.2.3 Bus2=SHP_HP03_11250850.1.2.3 LineCode=437_A4_3_2 Length=67.19 Units=m
New Line.MT_65485546 Phases=3 Bus1=SHP_HP04_11250850.1.2.3 Bus2=SHP_HP04_11250821.1.2.3 LineCode=437_A4_3_2 Length=67.19 Units=m
New Line.MT_65485547 Phases=3 Bus1=SHP_HP03_11250820.1.2.3 Bus2=SHP_HP03_11250821.1.2.3 LineCode=437_A4_3_2 Length=64.78 Units=m
New Line.MT_65485549 Phases=3 Bus1=SHP_HP04_11250821.1.2.3 Bus2=SHP_HP04_11250820.1.2.3 LineCode=437_A4_3_2 Length=64.78 Units=m
New Line.MT_65485550 Phases=3 Bus1=SHP_HP03_11250866.1.2.3 Bus2=SHP_HP03_11250820.1.2.3 LineCode=437_A4_3_2 Length=59.67 Units=m
New Line.MT_65485552 Phases=3 Bus1=SHP_HP04_11250820.1.2.3 Bus2=SHP_HP04_11250866.1.2.3 LineCode=437_A4_3_2 Length=59.67 Units=m
New Line.MT_65485556 Phases=3 Bus1=SHP_HP03_11250854.1.2.3 Bus2=SHP_HP03_11250866.1.2.3 LineCode=437_A4_3_2 Length=72.68 Units=m
New Line.MT_65485557 Phases=3 Bus1=SHP_HP04_11250866.1.2.3 Bus2=SHP_HP04_11250854.1.2.3 LineCode=437_A4_3_2 Length=72.68 Units=m
New Line.MT_65485558 Phases=3 Bus1=SHP_HP04_11250854.1.2.3 Bus2=SHP_HP04_11250819.1.2.3 LineCode=437_A4_3_2 Length=64.00 Units=m
New Line.MT_65489490 Phases=3 Bus1=SHP_HP04_11250819.1.2.3 Bus2=SHP_HP04_11250818.1.2.3 LineCode=462_A4_3_2 Length=8.71 Units=m
New Line.MT_BSB_MT_116 Phases=3 Bus1=SHP_HP04_9436_BSB025.1.2.3 Bus2=SHP_HP04_9437_BSB025.1.2.3 LineCode=367_A4_3_1 Length=77.52 Units=m
New Line.MT_BSB_MT_117 Phases=3 Bus1=SHP_HP04_9434_BSB025.1.2.3 Bus2=SHP_HP04_9435_BSB025.1.2.3 LineCode=367_A4_3_1 Length=69.97 Units=m
New Line.MT_BSB_MT_124 Phases=3 Bus1=SHP_HP04_9425_BSB025.1.2.3 Bus2=SHP_HP04_9426_BSB025.1.2.3 LineCode=367_A4_3_1 Length=81.55 Units=m
New Line.MT_BSB_MT_133 Phases=3 Bus1=SHP_HP03_9265_BSB025.1.2.3 Bus2=SHP_HP03_9266_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.09 Units=m
New Line.MT_BSB_MT_134 Phases=3 Bus1=SHP_HP03_9262_BSB025.1.2.3 Bus2=SHP_HP03_9263_BSB025.1.2.3 LineCode=367_A4_3_1 Length=32.07 Units=m
New Line.MT_BSB_MT_142 Phases=3 Bus1=SHP_HP03_9404_BSB025.1.2.3 Bus2=SHP_HP03_9405_BSB025.1.2.3 LineCode=367_A4_3_1 Length=70.73 Units=m
New Line.MT_BSB_MT_160 Phases=3 Bus1=SHP_HP03_9217_BSB025.1.2.3 Bus2=SHP_HP03_9218_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.62 Units=m
New Line.MT_BSB_MT_176 Phases=3 Bus1=SHP_HP03_9012_BSB025.1.2.3 Bus2=SHP_HP03_9026_BSB025.1.2.3 LineCode=754_A4_3_1 Length=33.51 Units=m
New Line.MT_BSB_MT_214 Phases=3 Bus1=SHP_HP03_9214_BSB029.1.2.3 Bus2=SHP_HP03_9215_BSB029.1.2.3 LineCode=660_A4_3_1 Length=62.28 Units=m
New Line.MT_BSB_MT_220 Phases=3 Bus1=SHP_HP03_9013_BSB034.1.2.3 Bus2=SHP_HP03_9014_BSB034.1.2.3 LineCode=660_A4_3_1 Length=41.74 Units=m
New Line.MT_BSB_MT_221 Phases=3 Bus1=SHP_HP03_9292_BSB025.1.2.3 Bus2=SHP_HP03_9293_BSB025.1.2.3 LineCode=367_A4_3_1 Length=38.53 Units=m
New Line.MT_BSB_MT_229 Phases=3 Bus1=SHP_HP03_9010_BSB025.1.2.3 Bus2=SHP_HP03_9011_BSB025.1.2.3 LineCode=754_A4_3_1 Length=10.76 Units=m
New Line.MT_BSB_MT_2529 Phases=3 Bus1=SHP_HP03_9174_BSB040.1.2.3 Bus2=SHP_HP03_9175_BSB040.1.2.3 LineCode=349_A4_3_1 Length=31.69 Units=m
New Line.MT_BSB_MT_2530 Phases=3 Bus1=SHP_HP03_9176_BSB040.1.2.3 Bus2=SHP_HP03_9177_BSB040.1.2.3 LineCode=349_A4_3_1 Length=25.38 Units=m
New Line.MT_BSB_MT_2531 Phases=3 Bus1=SHP_HP03_9178_BSB040.1.2.3 Bus2=SHP_HP03_9179_BSB040.1.2.3 LineCode=349_A4_3_1 Length=6.74 Units=m
New Line.MT_BSB_MT_2532 Phases=3 Bus1=SHP_HP03_9179_BSB040.1.2.3 Bus2=SHP_HP03_9180_BSB040.1.2.3 LineCode=349_A4_3_1 Length=28.05 Units=m
New Line.MT_BSB_MT_2537 Phases=3 Bus1=SHP_HP03_9183_BSB040.1.2.3 Bus2=SHP_HP03_9182_BSB040.1.2.3 LineCode=349_A4_3_1 Length=40.55 Units=m
New Line.MT_BSB_MT_2538 Phases=3 Bus1=SHP_HP03_9183_BSB040.1.2.3 Bus2=SHP_HP03_9185_BSB040.1.2.3 LineCode=349_A4_3_1 Length=66.99 Units=m
New Line.MT_BSB_MT_2539 Phases=3 Bus1=SHP_HP03_9012_BSB035.1.2.3 Bus2=SHP_HP03_9014_BSB035.1.2.3 LineCode=349_A4_3_1 Length=66.80 Units=m
New Line.MT_BSB_MT_3108 Phases=3 Bus1=SHP_HP03_9211_BSB029.1.2.3 Bus2=SHP_HP03_9029_BSB027.1.2.3 LineCode=660_A4_3_1 Length=20.30 Units=m
New Line.MT_BSB_MT_3315 Phases=3 Bus1=SHP_HP03_9222_BSB029.1.2.3 Bus2=SHP_HP03_9223_BSB029.1.2.3 LineCode=349_A4_3_1 Length=8.28 Units=m
New Line.MT_BSB_MT_31449A Phases=3 Bus1=SHP_HP04_419625_BSB.1.2.3 Bus2=SHP_HP04_419626_BSB_S.1.2.3 LineCode=367_A4_3_1 Length=42.83 Units=m
New Line.MT_BSB_MT_28942A Phases=3 Bus1=SHP_HP04_419626_BSB.1.2.3 Bus2=SHP_HP04_9436_BSB025.1.2.3 LineCode=367_A4_3_1 Length=45.97 Units=m
New Line.MT_BSB_MT_3009 Phases=3 Bus1=SHP_HP03_9009_BSB034_S.1.2.3 Bus2=SHP_HP03_9011_BSB034.1.2.3 LineCode=660_A4_3_1 Length=44.53 Units=m
New Line.MT_BSB_MT_3010 Phases=3 Bus1=SHP_HP03_9008_BSB034.1.2.3 Bus2=SHP_HP03_9007_BSB034.1.2.3 LineCode=660_A4_3_1 Length=36.37 Units=m
New Line.MT_BSB_MT_3011 Phases=3 Bus1=SHP_HP03_9002_BSB034.1.2.3 Bus2=SHP_HP03_9006_BSB034.1.2.3 LineCode=367_A4_3_1 Length=21.55 Units=m
New Line.MT_BSB_MT_3018 Phases=3 Bus1=SHP_HP04_9042_BSB027.1.2.3 Bus2=SHP_HP04_9043_BSB027.1.2.3 LineCode=660_A4_3_1 Length=43.51 Units=m
New Line.MT_BSB_MT_2527 Phases=3 Bus1=SHP_HP03_9171_BSB040.1.2.3 Bus2=SHP_HP03_9172_BSB040.1.2.3 LineCode=349_A4_3_1 Length=18.06 Units=m
New Line.MT_BSB_MT_2528 Phases=3 Bus1=SHP_HP03_9172_BSB040.1.2.3 Bus2=SHP_HP03_9173_BSB040.1.2.3 LineCode=349_A4_3_1 Length=28.60 Units=m
New Line.MT_BSB_MT_2540 Phases=3 Bus1=SHP_HP03_9186_BSB040.1.2.3 Bus2=SHP_HP03_9016_BSB035.1.2.3 LineCode=754_A4_3_1 Length=38.56 Units=m
New Line.MT_BSB_MT_2547 Phases=3 Bus1=SHP_HP03_9194_BSB040.1.2.3 Bus2=SHP_HP03_9195_BSB040.1.2.3 LineCode=349_A4_3_1 Length=19.06 Units=m
New Line.MT_BSB_MT_2548 Phases=3 Bus1=SHP_HP03_9201_BSB040.1.2.3 Bus2=SHP_HP03_9248_BSB035.1.2.3 LineCode=349_A4_3_1 Length=31.06 Units=m
New Line.MT_BSB_MT_2561 Phases=3 Bus1=SHP_HP03_9170_BSB040.1.2.3 Bus2=SHP_HP03_9171_BSB040.1.2.3 LineCode=367_A4_3_1 Length=38.70 Units=m
New Line.MT_BSB_MT_2562_43 Phases=3 Bus1=SHP_HP03_9193_BSB040.1.2.3 Bus2=SHP_HP03_1962052523.1.2.3 LineCode=367_A4_3_1 Length=30.56 Units=m
New Line.MT_BSB_MT_2562_90 Phases=3 Bus1=SHP_HP03_1962052523.1.2.3 Bus2=SHP_HP03_9194_BSB040.1.2.3 LineCode=367_A4_3_1 Length=46.88 Units=m
New Line.MT_BSB_MT_2563 Phases=3 Bus1=SHP_HP03_9194_BSB040_S.1.2.3 Bus2=SHP_HP03_9198_BSB040.1.2.3 LineCode=367_A4_3_1 Length=75.34 Units=m
New Line.MT_BSB_MT_2564 Phases=3 Bus1=SHP_HP03_9248_BSB035_S.1.2.3 Bus2=SHP_HP03_9249_BSB035.1.2.3 LineCode=367_A4_3_1 Length=67.78 Units=m
New Line.MT_BSB_MT_2565 Phases=3 Bus1=SHP_HP03_9249_BSB035.1.2.3 Bus2=SHP_HP03_9251_BSB035.1.2.3 LineCode=367_A4_3_1 Length=8.63 Units=m
New Line.MT_BSB_MT_2566 Phases=3 Bus1=SHP_HP03_9251_BSB035_S.1.2.3 Bus2=SHP_HP03_9252_BSB035.1.2.3 LineCode=367_A4_3_1 Length=63.86 Units=m
New Line.MT_BSB_MT_2567 Phases=3 Bus1=SHP_HP03_9002_BSB035.1.2.3 Bus2=SHP_HP03_9003_BSB035.1.2.3 LineCode=367_A4_3_1 Length=6.16 Units=m
New Line.MT_BSB_MT_2570 Phases=3 Bus1=SHP_HP03_9005_BSB035.1.2.3 Bus2=SHP_HP03_9006_BSB035.1.2.3 LineCode=349_A4_3_1 Length=39.60 Units=m
New Line.MT_BSB_MT_215 Phases=3 Bus1=SHP_HP03_9218_BSB029.1.2.3 Bus2=SHP_HP03_9219_BSB029.1.2.3 LineCode=273_A4_3_1 Length=10.44 Units=m
New Line.MT_BSB_MT_217 Phases=3 Bus1=SHP_HP03_9218_BSB029.1.2.3 Bus2=SHP_HP03_9220_BSB029.1.2.3 LineCode=367_A4_3_1 Length=42.86 Units=m
New Line.MT_BSB_MT_222 Phases=3 Bus1=SHP_HP03_9211_BSB029.1.2.3 Bus2=SHP_HP03_9212_BSB029.1.2.3 LineCode=660_A4_3_1 Length=57.37 Units=m
New Line.MT_BSB_MT_226 Phases=3 Bus1=SHP_HP03_9295_BSB025.1.2.3 Bus2=SHP_HP03_9296_BSB025.1.2.3 LineCode=367_A4_3_1 Length=38.36 Units=m
New Line.MT_BSB_MT_227 Phases=3 Bus1=SHP_HP03_9294_BSB025.1.2.3 Bus2=SHP_HP03_9295_BSB025.1.2.3 LineCode=367_A4_3_1 Length=32.65 Units=m
New Line.MT_BSB_MT_228 Phases=3 Bus1=SHP_HP03_9009_BSB025.1.2.3 Bus2=SHP_HP03_9010_BSB025_S.1.2.3 LineCode=754_A4_3_1 Length=21.44 Units=m
New Line.MT_BSB_MT_224 Phases=3 Bus1=SHP_HP03_9006_BSB034.1.2.3 Bus2=SHP_HP03_9007_BSB034.1.2.3 LineCode=660_A4_3_1 Length=41.44 Units=m
New Line.MT_BSB_MT_225 Phases=3 Bus1=SHP_HP03_9009_BSB034.1.2.3 Bus2=SHP_HP03_9010_BSB034.1.2.3 LineCode=744_A4_3_1 Length=49.19 Units=m
New Line.MT_BSB_MT_175 Phases=3 Bus1=SHP_HP03_9026_BSB025.1.2.3 Bus2=SHP_HP03_9027_BSB025.1.2.3 LineCode=754_A4_3_1 Length=53.16 Units=m
New Line.MT_BSB_MT_174 Phases=3 Bus1=SHP_HP03_9010_BSB025.1.2.3 Bus2=SHP_HP03_9181_BSB025.1.2.3 LineCode=349_A4_3_1 Length=20.22 Units=m
New Line.MT_BSB_MT_143 Phases=3 Bus1=SHP_HP03_9406_BSB025.1.2.3 Bus2=SHP_HP03_9407_BSB025.1.2.3 LineCode=367_A4_3_1 Length=69.30 Units=m
New Line.MT_BSB_MT_144 Phases=3 Bus1=SHP_HP03_9249_BSB025.1.2.3 Bus2=SHP_HP03_9250_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.22 Units=m
New Line.MT_BSB_MT_145 Phases=3 Bus1=SHP_HP03_9247_BSB025.1.2.3 Bus2=SHP_HP03_9248_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.10 Units=m
New Line.MT_BSB_MT_146 Phases=3 Bus1=SHP_HP03_9246_BSB025.1.2.3 Bus2=SHP_HP03_9247_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.95 Units=m
New Line.MT_BSB_MT_158 Phases=3 Bus1=SHP_HP03_9220_BSB025.1.2.3 Bus2=SHP_HP03_9221_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.58 Units=m
New Line.MT_BSB_MT_159 Phases=3 Bus1=SHP_HP03_9218_BSB025.1.2.3 Bus2=SHP_HP03_9219_BSB025.1.2.3 LineCode=349_A4_3_1 Length=37.89 Units=m
New Line.MT_BSB_MT_162 Phases=3 Bus1=SHP_HP03_9210_BSB025.1.2.3 Bus2=SHP_HP03_9211_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.03 Units=m
New Line.MT_BSB_MT_163 Phases=3 Bus1=SHP_HP03_9209_BSB025.1.2.3 Bus2=SHP_HP03_9210_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.23 Units=m
New Line.MT_BSB_MT_108 Phases=3 Bus1=SHP_HP04_9433_BSB025.1.2.3 Bus2=SHP_HP04_9434_BSB025.1.2.3 LineCode=367_A4_3_1 Length=93.31 Units=m
New Line.MT_BSB_MT_109 Phases=3 Bus1=SHP_HP03_9236_BSB025.1.2.3 Bus2=SHP_HP03_9237_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.69 Units=m
New Line.MT_BSB_MT_119 Phases=3 Bus1=SHP_HP04_9437_BSB025_S.1.2.3 Bus2=SHP_HP04_9438_BSB025.1.2.3 LineCode=367_A4_3_1 Length=82.59 Units=m
New Line.MT_BSB_MT_125 Phases=3 Bus1=SHP_HP03_9290_BSB025.1.2.3 Bus2=SHP_HP03_9291_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.31 Units=m
New Line.MT_BSB_MT_126 Phases=3 Bus1=SHP_HP03_9289_BSB025.1.2.3 Bus2=SHP_HP03_9290_BSB025.1.2.3 LineCode=367_A4_3_1 Length=35.49 Units=m
New Line.MT_BSB_MT_127 Phases=3 Bus1=SHP_HP03_9284_BSB025.1.2.3 Bus2=SHP_HP03_9285_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.86 Units=m
New Line.MT_BSB_MT_128 Phases=3 Bus1=SHP_HP03_9279_BSB025.1.2.3 Bus2=SHP_HP03_9281_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.91 Units=m
New Line.MT_BSB_MT_135 Phases=3 Bus1=SHP_HP03_9260_BSB025.1.2.3 Bus2=SHP_HP03_9262_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.96 Units=m
New Line.MT_BSB_MT_136 Phases=3 Bus1=SHP_HP03_9259_BSB025.1.2.3 Bus2=SHP_HP03_9260_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.50 Units=m
New Line.MT_BSB_MT_137 Phases=3 Bus1=SHP_HP03_9257_BSB025.1.2.3 Bus2=SHP_HP03_9258_BSB025.1.2.3 LineCode=367_A4_3_1 Length=35.97 Units=m
New Line.MT_BSB_MT_140 Phases=3 Bus1=SHP_HP03_9252_BSB025.1.2.3 Bus2=SHP_HP03_9403_BSB025.1.2.3 LineCode=367_A4_3_1 Length=68.58 Units=m
New Line.MT_BSB_MT_141 Phases=3 Bus1=SHP_HP03_9250_BSB025.1.2.3 Bus2=SHP_HP03_9251_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.50 Units=m
New Line.MT_BSB_MT_110 Phases=3 Bus1=SHP_HP04_9050_BSB026.1.2.3 Bus2=SHP_HP04_9051_BSB026.1.2.3 LineCode=349_A4_3_1 Length=36.48 Units=m
New Line.MT_BSB_MT_111 Phases=3 Bus1=SHP_HP04_9053_BSB026.1.2.3 Bus2=SHP_HP04_9054_BSB026.1.2.3 LineCode=349_A4_3_1 Length=73.32 Units=m
New Line.MT_BSB_MT_120 Phases=3 Bus1=SHP_HP04_9441_BSB025.1.2.3 Bus2=SHP_HP04_9442_BSB025.1.2.3 LineCode=367_A4_3_1 Length=79.85 Units=m
New Line.MT_BSB_MT_121 Phases=3 Bus1=SHP_HP04_9431_BSB025.1.2.3 Bus2=SHP_HP04_9432_BSB025.1.2.3 LineCode=367_A4_3_1 Length=88.18 Units=m
New Line.MT_BSB_MT_122 Phases=3 Bus1=SHP_HP04_9428_BSB025.1.2.3 Bus2=SHP_HP04_9429_BSB025.1.2.3 LineCode=367_A4_3_1 Length=55.42 Units=m
New Line.MT_BSB_MT_129 Phases=3 Bus1=SHP_HP03_9278_BSB025.1.2.3 Bus2=SHP_HP03_9279_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.62 Units=m
New Line.MT_BSB_MT_130 Phases=3 Bus1=SHP_HP03_9272_BSB025.1.2.3 Bus2=SHP_HP03_9273_BSB025.1.2.3 LineCode=367_A4_3_1 Length=36.22 Units=m
New Line.MT_BSB_MT_115 Phases=3 Bus1=SHP_HP04_9059_BSB026.1.2.3 Bus2=SHP_HP04_9062_BSB026.1.2.3 LineCode=349_A4_3_1 Length=72.71 Units=m
New Line.MT_BSB_MT_138 Phases=3 Bus1=SHP_HP03_9256_BSB025.1.2.3 Bus2=SHP_HP03_9257_BSB025.1.2.3 LineCode=367_A4_3_1 Length=31.16 Units=m
New Line.MT_BSB_MT_139 Phases=3 Bus1=SHP_HP03_9252_BSB025_S.1.2.3 Bus2=SHP_HP03_9256_BSB025.1.2.3 LineCode=367_A4_3_1 Length=62.43 Units=m
New Line.MT_BSB_MT_147 Phases=3 Bus1=SHP_HP03_9243_BSB025.1.2.3 Bus2=SHP_HP03_9244_BSB025.1.2.3 LineCode=349_A4_3_1 Length=37.05 Units=m
New Line.MT_BSB_MT_148 Phases=3 Bus1=SHP_HP03_9242_BSB025.1.2.3 Bus2=SHP_HP03_9243_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.62 Units=m
New Line.MT_BSB_MT_149 Phases=3 Bus1=SHP_HP03_9238_BSB025.1.2.3 Bus2=SHP_HP03_9239_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.50 Units=m
New Line.MT_BSB_MT_123 Phases=3 Bus1=SHP_HP04_9427_BSB025.1.2.3 Bus2=SHP_HP04_9428_BSB025.1.2.3 LineCode=367_A4_3_1 Length=53.64 Units=m
New Line.MT_BSB_MT_150 Phases=3 Bus1=SHP_HP03_9237_BSB025.1.2.3 Bus2=SHP_HP03_9238_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.80 Units=m
New Line.MT_BSB_MT_164 Phases=3 Bus1=SHP_HP03_9206_BSB025.1.2.3 Bus2=SHP_HP03_9207_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.36 Units=m
New Line.MT_BSB_MT_112 Phases=3 Bus1=SHP_HP04_9054_BSB026.1.2.3 Bus2=SHP_HP04_9055_BSB026.1.2.3 LineCode=349_A4_3_1 Length=73.17 Units=m
New Line.MT_BSB_MT_113 Phases=3 Bus1=SHP_HP04_9057_BSB026.1.2.3 Bus2=SHP_HP04_9058_BSB026.1.2.3 LineCode=349_A4_3_1 Length=73.31 Units=m
New Line.MT_BSB_MT_114 Phases=3 Bus1=SHP_HP04_9058_BSB026.1.2.3 Bus2=SHP_HP04_9059_BSB026.1.2.3 LineCode=349_A4_3_1 Length=72.52 Units=m
New Line.MT_BSB_MT_131 Phases=3 Bus1=SHP_HP03_9268_BSB025.1.2.3 Bus2=SHP_HP03_9269_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.65 Units=m
New Line.MT_BSB_MT_132 Phases=3 Bus1=SHP_HP03_9266_BSB025.1.2.3 Bus2=SHP_HP03_9268_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.75 Units=m
New Line.MT_BSB_MT_3496 Phases=3 Bus1=SHP_HP03_9318_BSB041.1.2.3 Bus2=SHP_HP03_9170_BSB040.1.2.3 LineCode=367_A4_3_1 Length=39.69 Units=m
New Line.MT_BSB_MT_4354 Phases=3 Bus1=SHP_HP04_9051_BSB026.1.2.3 Bus2=SHP_HP04_9052_BSB026.1.2.3 LineCode=349_A4_3_1 Length=35.92 Units=m
New Line.MT_BSB_MT_4355 Phases=3 Bus1=SHP_HP04_9055_BSB026.1.2.3 Bus2=SHP_HP04_9056_BSB026.1.2.3 LineCode=349_A4_3_1 Length=70.40 Units=m
New Line.MT_BSB_MT_4356 Phases=3 Bus1=SHP_HP04_9063_BSB026.1.2.3 Bus2=SHP_HP04_9066_BSB026.1.2.3 LineCode=349_A4_3_1 Length=72.43 Units=m
New Line.MT_BSB_MT_4358 Phases=3 Bus1=SHP_HP04_9440_BSB025.1.2.3 Bus2=SHP_HP04_9441_BSB025.1.2.3 LineCode=367_A4_3_1 Length=82.48 Units=m
New Line.MT_BSB_MT_4359 Phases=3 Bus1=SHP_HP04_9430_BSB025.1.2.3 Bus2=SHP_HP04_9431_BSB025.1.2.3 LineCode=367_A4_3_1 Length=75.83 Units=m
New Line.MT_BSB_MT_4360 Phases=3 Bus1=SHP_HP03_9291_BSB025.1.2.3 Bus2=SHP_HP03_9292_BSB025.1.2.3 LineCode=367_A4_3_1 Length=31.69 Units=m
New Line.MT_BSB_MT_4361 Phases=3 Bus1=SHP_HP03_9286_BSB025.1.2.3 Bus2=SHP_HP03_9287_BSB025.1.2.3 LineCode=367_A4_3_1 Length=34.79 Units=m
New Line.MT_BSB_MT_4362 Phases=3 Bus1=SHP_HP03_9282_BSB025.1.2.3 Bus2=SHP_HP03_9283_BSB025.1.2.3 LineCode=367_A4_3_1 Length=34.37 Units=m
New Line.MT_BSB_MT_4363 Phases=3 Bus1=SHP_HP03_9274_BSB025.1.2.3 Bus2=SHP_HP03_9277_BSB025.1.2.3 LineCode=367_A4_3_1 Length=35.65 Units=m
New Line.MT_BSB_MT_4364 Phases=3 Bus1=SHP_HP03_9269_BSB025.1.2.3 Bus2=SHP_HP03_9271_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.13 Units=m
New Line.MT_BSB_MT_4365 Phases=3 Bus1=SHP_HP03_9264_BSB025.1.2.3 Bus2=SHP_HP03_9263_BSB025.1.2.3 LineCode=367_A4_3_1 Length=30.83 Units=m
New Line.MT_BSB_MT_4366 Phases=3 Bus1=SHP_HP03_9258_BSB025.1.2.3 Bus2=SHP_HP03_9259_BSB025.1.2.3 LineCode=367_A4_3_1 Length=36.21 Units=m
New Line.MT_BSB_MT_4367 Phases=3 Bus1=SHP_HP03_9251_BSB025.1.2.3 Bus2=SHP_HP03_9252_BSB025.1.2.3 LineCode=754_A4_3_1 Length=39.59 Units=m
New Line.MT_BSB_MT_4368 Phases=3 Bus1=SHP_HP03_9245_BSB025.1.2.3 Bus2=SHP_HP03_9246_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.44 Units=m
New Line.MT_BSB_MT_4369 Phases=3 Bus1=SHP_HP03_9241_BSB025.1.2.3 Bus2=SHP_HP03_9242_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.66 Units=m
New Line.MT_BSB_MT_4370 Phases=3 Bus1=SHP_HP03_9235_BSB025.1.2.3 Bus2=SHP_HP03_9236_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.55 Units=m
New Line.MT_BSB_MT_4372 Phases=3 Bus1=SHP_HP03_9219_BSB025.1.2.3 Bus2=SHP_HP03_9220_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.51 Units=m
New Line.MT_BSB_MT_4374 Phases=3 Bus1=SHP_HP03_9012_BSB025.1.2.3 Bus2=SHP_HP03_9013_BSB025.1.2.3 LineCode=754_A4_3_1 Length=27.25 Units=m
New Line.MT_BSB_MT_4381 Phases=3 Bus1=SHP_HP04_9052_BSB027.1.2.3 Bus2=SHP_HP04_9053_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.75 Units=m
New Line.MT_BSB_MT_4382 Phases=3 Bus1=SHP_HP04_9044_BSB027.1.2.3 Bus2=SHP_HP04_9048_BSB027.1.2.3 LineCode=660_A4_3_1 Length=49.82 Units=m
New Line.MT_BSB_MT_4383 Phases=3 Bus1=SHP_HP03_9213_BSB029.1.2.3 Bus2=SHP_HP03_9214_BSB029.1.2.3 LineCode=660_A4_3_1 Length=55.56 Units=m
New Line.MT_BSB_MT_4384 Phases=3 Bus1=SHP_HP04_9042_BSB027.1.2.3 Bus2=SHP_HP04_9442_BSB025.1.2.3 LineCode=367_A4_3_1 Length=79.36 Units=m
New Line.MT_BSB_MT_4385 Phases=3 Bus1=SHP_HP03_9002_BSB034.1.2.3 Bus2=SHP_HP03_9296_BSB025.1.2.3 LineCode=367_A4_3_1 Length=68.60 Units=m
New Line.MT_BSB_MT_4433 Phases=3 Bus1=SHP_HP03_9224_BSB029.1.2.3 Bus2=SHP_HP03_9225_BSB029.1.2.3 LineCode=660_A4_3_1 Length=47.13 Units=m
New Line.MT_BSB_MT_446 Phases=3 Bus1=SHP_HP03_9407_BSB025.1.2.3 Bus2=SHP_HP03_9408_BSB025.1.2.3 LineCode=367_A4_3_1 Length=82.39 Units=m
New Line.MT_BSB_MT_4551 Phases=3 Bus1=SHP_HP03_9175_BSB040.1.2.3 Bus2=SHP_HP03_9176_BSB040.1.2.3 LineCode=349_A4_3_1 Length=31.51 Units=m
New Line.MT_BSB_MT_4552 Phases=3 Bus1=SHP_HP03_9180_BSB040.1.2.3 Bus2=SHP_HP03_9181_BSB040.1.2.3 LineCode=349_A4_3_1 Length=26.77 Units=m
New Line.MT_BSB_MT_4553 Phases=3 Bus1=SHP_HP03_9015_BSB035.1.2.3 Bus2=SHP_HP03_9016_BSB035.1.2.3 LineCode=349_A4_3_1 Length=38.74 Units=m
New Line.MT_BSB_MT_4578 Phases=3 Bus1=SHP_HP03_9171_BSB040.1.2.3 Bus2=SHP_HP03_9193_BSB040.1.2.3 LineCode=367_A4_3_1 Length=38.24 Units=m
New Line.MT_BSB_MT_4579 Phases=3 Bus1=SHP_HP03_9199_BSB040.1.2.3 Bus2=SHP_HP03_9248_BSB035.1.2.3 LineCode=367_A4_3_1 Length=56.49 Units=m
New Line.MT_BSB_MT_4580 Phases=3 Bus1=SHP_HP03_9002_BSB035.1.2.3 Bus2=SHP_HP03_9253_BSB035.1.2.3 LineCode=367_A4_3_1 Length=75.44 Units=m
New Line.MT_BSB_MT_5133 Phases=3 Bus1=SHP_HP04_9056_BSB026.1.2.3 Bus2=SHP_HP04_9057_BSB026.1.2.3 LineCode=349_A4_3_1 Length=72.42 Units=m
New Line.MT_BSB_MT_5134 Phases=3 Bus1=SHP_HP04_9439_BSB025.1.2.3 Bus2=SHP_HP04_9440_BSB025.1.2.3 LineCode=367_A4_3_1 Length=83.12 Units=m
New Line.MT_BSB_MT_5135 Phases=3 Bus1=SHP_HP03_9288_BSB025.1.2.3 Bus2=SHP_HP03_9289_BSB025.1.2.3 LineCode=367_A4_3_1 Length=31.08 Units=m
New Line.MT_BSB_MT_5136 Phases=3 Bus1=SHP_HP03_9264_BSB025.1.2.3 Bus2=SHP_HP03_9265_BSB025.1.2.3 LineCode=367_A4_3_1 Length=34.06 Units=m
New Line.MT_BSB_MT_5137 Phases=3 Bus1=SHP_HP03_9403_BSB025.1.2.3 Bus2=SHP_HP03_9404_BSB025.1.2.3 LineCode=367_A4_3_1 Length=71.92 Units=m
New Line.MT_BSB_MT_5153 Phases=3 Bus1=SHP_HP03_9212_BSB029.1.2.3 Bus2=SHP_HP03_9213_BSB029.1.2.3 LineCode=660_A4_3_1 Length=57.07 Units=m
New Line.MT_BSB_MT_5154 Phases=3 Bus1=SHP_HP03_9008_BSB034.1.2.3 Bus2=SHP_HP03_9009_BSB034.1.2.3 LineCode=660_A4_3_1 Length=40.05 Units=m
New Line.MT_BSB_MT_5157 Phases=3 Bus1=SHP_HP03_9281_BSB025.1.2.3 Bus2=SHP_HP03_9282_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.75 Units=m
New Line.MT_BSB_MT_5412 Phases=3 Bus1=SHP_HP03_9178_BSB040.1.2.3 Bus2=SHP_HP03_9177_BSB040.1.2.3 LineCode=349_A4_3_1 Length=27.83 Units=m
New Line.MT_BSB_MT_5413 Phases=3 Bus1=SHP_HP03_9185_BSB040.1.2.3 Bus2=SHP_HP03_9186_BSB040_S.1.2.3 LineCode=349_A4_3_1 Length=30.92 Units=m
New Line.MT_BSB_MT_5417 Phases=3 Bus1=SHP_HP03_9252_BSB035.1.2.3 Bus2=SHP_HP03_9253_BSB035.1.2.3 LineCode=367_A4_3_1 Length=72.88 Units=m
New Line.MT_BSB_MT_5418 Phases=3 Bus1=SHP_HP03_9005_BSB035.1.2.3 Bus2=SHP_HP03_9004_BSB035.1.2.3 LineCode=349_A4_3_1 Length=22.29 Units=m
New Line.MT_BSB_MT_573 Phases=3 Bus1=SHP_HP03_9220_BSB029.1.2.3 Bus2=SHP_HP03_9221_BSB029.1.2.3 LineCode=367_A4_3_1 Length=40.72 Units=m
New Line.MT_BSB_MT_5792 Phases=3 Bus1=SHP_HP03_9198_BSB040.1.2.3 Bus2=SHP_HP03_9199_BSB040.1.2.3 LineCode=367_A4_3_1 Length=20.34 Units=m
New Line.MT_BSB_MT_5811 Phases=3 Bus1=SHP_HP03_9009_BSB025_S.1.2.3 Bus2=SHP_HP03_9299_BSB025.1.2.3 LineCode=754_A4_3_1 Length=42.59 Units=m
New Line.MT_BSB_MT_5882 Phases=3 Bus1=SHP_HP04_9062_BSB026.1.2.3 Bus2=SHP_HP04_9063_BSB026.1.2.3 LineCode=349_A4_3_1 Length=71.21 Units=m
New Line.MT_BSB_MT_6085 Phases=3 Bus1=SHP_HP03_9208_BSB025.1.2.3 Bus2=SHP_HP03_9209_BSB025.1.2.3 LineCode=349_A4_3_1 Length=42.33 Units=m
New Line.MT_BSB_MT_6087 Phases=3 Bus1=SHP_HP03_9002_BSB034.1.2.3 Bus2=SHP_HP03_9299_BSB025.1.2.3 LineCode=367_A4_3_1 Length=9.27 Units=m
New Line.MT_BSB_MT_6129 Phases=3 Bus1=SHP_HP03_9215_BSB025.1.2.3 Bus2=SHP_HP03_9216_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.76 Units=m
New Line.MT_BSB_MT_615 Phases=3 Bus1=SHP_HP03_9283_BSB025.1.2.3 Bus2=SHP_HP03_9284_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.68 Units=m
New Line.MT_BSB_MT_6152 Phases=3 Bus1=SHP_HP03_9181_BSB040.1.2.3 Bus2=SHP_HP03_9182_BSB040.1.2.3 LineCode=349_A4_3_1 Length=25.35 Units=m
New Line.MT_BSB_MT_617 Phases=3 Bus1=SHP_HP04_9426_BSB025.1.2.3 Bus2=SHP_HP04_9427_BSB025.1.2.3 LineCode=367_A4_3_1 Length=80.73 Units=m
New Line.MT_BSB_MT_618 Phases=3 Bus1=SHP_HP04_9438_BSB025.1.2.3 Bus2=SHP_HP04_9439_BSB025.1.2.3 LineCode=367_A4_3_1 Length=81.78 Units=m
New Line.MT_BSB_MT_619 Phases=3 Bus1=SHP_HP03_9212_BSB025.1.2.3 Bus2=SHP_HP03_9213_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.58 Units=m
New Line.MT_BSB_MT_6323 Phases=3 Bus1=SHP_HP03_9215_BSB029.1.2.3 Bus2=SHP_HP03_9224_BSB029.1.2.3 LineCode=660_A4_3_1 Length=39.43 Units=m
New Line.MT_BSB_MT_6325 Phases=3 Bus1=SHP_HP03_9217_BSB029.1.2.3 Bus2=SHP_HP03_9218_BSB029.1.2.3 LineCode=660_A4_3_1 Length=54.61 Units=m
New Line.MT_BSB_MT_6328 Phases=3 Bus1=SHP_HP04_9073_BSB027.1.2.3 Bus2=SHP_HP04_9075_BSB027.1.2.3 LineCode=660_A4_3_1 Length=39.06 Units=m
New Line.MT_BSB_MT_6329 Phases=3 Bus1=SHP_HP04_9071_BSB027.1.2.3 Bus2=SHP_HP04_9073_BSB027.1.2.3 LineCode=660_A4_3_1 Length=37.63 Units=m
New Line.MT_BSB_MT_6330 Phases=3 Bus1=SHP_HP04_9069_BSB027.1.2.3 Bus2=SHP_HP04_9071_BSB027.1.2.3 LineCode=660_A4_3_1 Length=39.13 Units=m
New Line.MT_BSB_MT_6331 Phases=3 Bus1=SHP_HP04_9067_BSB027.1.2.3 Bus2=SHP_HP04_9069_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.39 Units=m
New Line.MT_BSB_MT_6332 Phases=3 Bus1=SHP_HP04_9065_BSB027.1.2.3 Bus2=SHP_HP04_9067_BSB027.1.2.3 LineCode=660_A4_3_1 Length=40.02 Units=m
New Line.MT_BSB_MT_6333 Phases=3 Bus1=SHP_HP04_9060_BSB027.1.2.3 Bus2=SHP_HP04_9062_BSB027.1.2.3 LineCode=376_A4_3_1 Length=30.86 Units=m
New Line.MT_BSB_MT_6334 Phases=3 Bus1=SHP_HP04_9062_BSB027.1.2.3 Bus2=SHP_HP04_9063_BSB027.1.2.3 LineCode=744_A4_3_1 Length=32.99 Units=m
New Line.MT_BSB_MT_6335 Phases=3 Bus1=SHP_HP04_9056_BSB027.1.2.3 Bus2=SHP_HP04_9059_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.35 Units=m
New Line.MT_BSB_MT_6336 Phases=3 Bus1=SHP_HP04_9055_BSB027.1.2.3 Bus2=SHP_HP04_9056_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.24 Units=m
New Line.MT_BSB_MT_6337 Phases=3 Bus1=SHP_HP04_9053_BSB027.1.2.3 Bus2=SHP_HP04_9055_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.71 Units=m
New Line.MT_BSB_MT_6338 Phases=3 Bus1=SHP_HP03_9049_BSB027.1.2.3 Bus2=SHP_HP03_9050_BSB027.1.2.3 LineCode=660_A4_3_1 Length=18.65 Units=m
New Line.MT_BSB_MT_6339 Phases=3 Bus1=SHP_HP04_9029_BSB027.1.2.3 Bus2=SHP_HP04_9048_BSB027.1.2.3 LineCode=660_A4_3_1 Length=23.70 Units=m
New Line.MT_BSB_MT_6368 Phases=3 Bus1=SHP_HP03_9065_BSB27A.1.2.3 Bus2=SHP_HP03_9066_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.02 Units=m
New Line.MT_BSB_MT_6370 Phases=3 Bus1=SHP_HP03_9064_BSB27A.1.2.3 Bus2=SHP_HP03_9065_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.69 Units=m
New Line.MT_BSB_MT_6371 Phases=3 Bus1=SHP_HP03_9063_BSB27A.1.2.3 Bus2=SHP_HP03_9064_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=39.08 Units=m
New Line.MT_BSB_MT_6372 Phases=3 Bus1=SHP_HP03_9061_BSB27A.1.2.3 Bus2=SHP_HP03_9062_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=35.99 Units=m
New Line.MT_BSB_MT_6373 Phases=3 Bus1=SHP_HP03_9061_BSB27A.1.2.3 Bus2=SHP_HP03_9184_BSBRJ001B_ATV.1.2.3 LineCode=744_A4_3_1 Length=49.72 Units=m
New Line.MT_BSB_MT_6374 Phases=3 Bus1=SHP_HP04_9051_BSB27A.1.2.3 Bus2=SHP_HP04_9061_BSB27A.1.2.3 LineCode=744_A4_3_1 Length=52.71 Units=m
New Line.MT_BSB_MT_6375 Phases=3 Bus1=SHP_HP03_9071_BSB027.1.2.3 Bus2=SHP_HP03_9073_BSB027.1.2.3 LineCode=660_A4_3_1 Length=37.63 Units=m
New Line.MT_BSB_MT_6376 Phases=3 Bus1=SHP_HP03_9069_BSB027.1.2.3 Bus2=SHP_HP03_9071_BSB027.1.2.3 LineCode=660_A4_3_1 Length=39.13 Units=m
New Line.MT_BSB_MT_6377 Phases=3 Bus1=SHP_HP03_9067_BSB027.1.2.3 Bus2=SHP_HP03_9069_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.39 Units=m
New Line.MT_BSB_MT_6378 Phases=3 Bus1=SHP_HP03_9060_BSB027.1.2.3 Bus2=SHP_HP03_9065_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.25 Units=m
New Line.MT_BSB_MT_6379 Phases=3 Bus1=SHP_HP03_9059_BSB027.1.2.3 Bus2=SHP_HP03_9060_BSB027.1.2.3 LineCode=660_A4_3_1 Length=40.33 Units=m
New Line.MT_BSB_MT_6380 Phases=3 Bus1=SHP_HP03_9056_BSB027.1.2.3 Bus2=SHP_HP03_9059_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.35 Units=m
New Line.MT_BSB_MT_6381 Phases=3 Bus1=SHP_HP03_9055_BSB027.1.2.3 Bus2=SHP_HP03_9056_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.24 Units=m
New Line.MT_BSB_MT_6382 Phases=3 Bus1=SHP_HP03_9053_BSB027.1.2.3 Bus2=SHP_HP03_9055_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.71 Units=m
New Line.MT_BSB_MT_6383 Phases=3 Bus1=SHP_HP03_9052_BSB027.1.2.3 Bus2=SHP_HP03_9053_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.75 Units=m
New Line.MT_BSB_MT_6384 Phases=3 Bus1=SHP_HP03_9050_BSB027.1.2.3 Bus2=SHP_HP03_9052_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.03 Units=m
New Line.MT_BSB_MT_6396 Phases=3 Bus1=SHP_HP04_9065_BSB27A.1.2.3 Bus2=SHP_HP04_9066_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.02 Units=m
New Line.MT_BSB_MT_6397 Phases=3 Bus1=SHP_HP04_9063_BSB27A.1.2.3 Bus2=SHP_HP04_9064_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=39.08 Units=m
New Line.MT_BSB_MT_6398 Phases=3 Bus1=SHP_HP04_9061_BSB27A.1.2.3 Bus2=SHP_HP04_9062_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=35.99 Units=m
New Line.MT_BSB_MT_6407 Phases=3 Bus1=SHP_HP04_9048_BSB027.1.2.3 Bus2=SHP_HP04_9049_BSB027.1.2.3 LineCode=660_A4_3_1 Length=17.07 Units=m
New Line.MT_BSB_MT_6422 Phases=3 Bus1=SHP_HP03_9293_BSB025.1.2.3 Bus2=SHP_HP03_9294_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.17 Units=m
New Line.MT_BSB_MT_6504 Phases=3 Bus1=SHP_HP03_9075_BSB027.1.2.3 Bus2=SHP_HP03_9061_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.95 Units=m
New Line.MT_BSB_MT_6505 Phases=3 Bus1=SHP_HP03_9210_BSB029.1.2.3 Bus2=SHP_HP03_9211_BSB029.1.2.3 LineCode=660_A4_3_1 Length=15.41 Units=m
New Line.MT_BSB_MT_652 Phases=3 Bus1=SHP_HP03_9204_BSB025.1.2.3 Bus2=SHP_HP03_9205_BSB025.1.2.3 LineCode=349_A4_3_1 Length=47.85 Units=m
New Line.MT_BSB_MT_65250 Phases=3 Bus1=SHP_HP03_9214_BSB025.1.2.3 Bus2=SHP_HP03_9215_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.85 Units=m
New Line.MT_BSB_MT_65251 Phases=3 Bus1=SHP_HP03_9213_BSB025.1.2.3 Bus2=SHP_HP03_9214_BSB025.1.2.3 LineCode=349_A4_3_1 Length=79.30 Units=m
New Line.MT_BSB_MT_653 Phases=3 Bus1=SHP_HP03_9012_BSB034.1.2.3 Bus2=SHP_HP03_9066_BSBRJ012_ATV.1.2.3 LineCode=376_A4_3_1 Length=41.73 Units=m
New Line.MT_BSB_MT_654 Phases=3 Bus1=SHP_HP04_9435_BSB025.1.2.3 Bus2=SHP_HP04_9436_BSB025.1.2.3 LineCode=367_A4_3_1 Length=84.07 Units=m
New Line.MT_BSB_MT_655 Phases=3 Bus1=SHP_HP03_9239_BSB025.1.2.3 Bus2=SHP_HP03_9240_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.12 Units=m
New Line.MT_BSB_MT_660 Phases=3 Bus1=SHP_HP03_9011_BSB025.1.2.3 Bus2=SHP_HP03_9012_BSB025_S.1.2.3 LineCode=754_A4_3_1 Length=14.83 Units=m
New Line.MT_BSB_MT_663 Phases=3 Bus1=SHP_HP04_9429_BSB025_S.1.2.3 Bus2=SHP_HP04_9430_BSB025.1.2.3 LineCode=367_A4_3_1 Length=52.81 Units=m
New Line.MT_BSB_MT_6780 Phases=3 Bus1=SHP_HP04_9052_BSB026.1.2.3 Bus2=SHP_HP04_9053_BSB026.1.2.3 LineCode=349_A4_3_1 Length=71.89 Units=m
New Line.MT_BSB_MT_6781 Phases=3 Bus1=SHP_HP04_9066_BSB026.1.2.3 Bus2=SHP_HP04_9437_BSB025.1.2.3 LineCode=349_A4_3_1 Length=65.18 Units=m
New Line.MT_BSB_MT_6782 Phases=3 Bus1=SHP_HP04_9432_BSB025.1.2.3 Bus2=SHP_HP04_9433_BSB025.1.2.3 LineCode=367_A4_3_1 Length=80.91 Units=m
New Line.MT_BSB_MT_6783 Phases=3 Bus1=SHP_HP03_9287_BSB025.1.2.3 Bus2=SHP_HP03_9288_BSB025.1.2.3 LineCode=367_A4_3_1 Length=35.34 Units=m
New Line.MT_BSB_MT_6784 Phases=3 Bus1=SHP_HP03_9273_BSB025.1.2.3 Bus2=SHP_HP03_9274_BSB025.1.2.3 LineCode=367_A4_3_1 Length=35.01 Units=m
New Line.MT_BSB_MT_6785 Phases=3 Bus1=SHP_HP03_9216_BSB025.1.2.3 Bus2=SHP_HP03_9217_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.23 Units=m
New Line.MT_BSB_MT_6821 Phases=3 Bus1=SHP_HP03_9012_BSB034_S.1.2.3 Bus2=SHP_HP03_9013_BSB034.1.2.3 LineCode=660_A4_3_1 Length=38.01 Units=m
New Line.MT_BSB_MT_7035 Phases=3 Bus1=SHP_HP03_9277_BSB025.1.2.3 Bus2=SHP_HP03_9278_BSB025.1.2.3 LineCode=367_A4_3_1 Length=33.13 Units=m
New Line.MT_BSB_MT_7036 Phases=3 Bus1=SHP_HP03_9240_BSB025.1.2.3 Bus2=SHP_HP03_9241_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.93 Units=m
New Line.MT_BSB_MT_7047 Phases=3 Bus1=SHP_HP03_9215_BSB029.1.2.3 Bus2=SHP_HP03_9216_BSB029.1.2.3 LineCode=660_A4_3_1 Length=9.43 Units=m
New Line.MT_BSB_MT_7049 Phases=3 Bus1=SHP_HP04_9060_BSB027_S.1.2.3 Bus2=SHP_HP04_9065_BSB027.1.2.3 LineCode=660_A4_3_1 Length=36.25 Units=m
New Line.MT_BSB_MT_7050 Phases=3 Bus1=SHP_HP04_9059_BSB027.1.2.3 Bus2=SHP_HP04_9060_BSB027.1.2.3 LineCode=660_A4_3_1 Length=40.33 Units=m
New Line.MT_BSB_MT_7051 Phases=3 Bus1=SHP_HP04_9050_BSB027.1.2.3 Bus2=SHP_HP04_9052_BSB027.1.2.3 LineCode=660_A4_3_1 Length=38.03 Units=m
New Line.MT_BSB_MT_7052 Phases=3 Bus1=SHP_HP03_9210_BSB029.1.2.3 Bus2=SHP_HP03_9049_BSB027.1.2.3 LineCode=660_A4_3_1 Length=44.30 Units=m
New Line.MT_BSB_MT_7070 Phases=3 Bus1=SHP_HP04_9062_BSB27A.1.2.3 Bus2=SHP_HP04_9063_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.52 Units=m
New Line.MT_BSB_MT_7248 Phases=3 Bus1=SHP_HP03_9173_BSB040.1.2.3 Bus2=SHP_HP03_9174_BSB040.1.2.3 LineCode=349_A4_3_1 Length=30.28 Units=m
New Line.MT_BSB_MT_7273 Phases=3 Bus1=SHP_HP03_9285_BSB025.1.2.3 Bus2=SHP_HP03_9286_BSB025.1.2.3 LineCode=367_A4_3_1 Length=37.61 Units=m
New Line.MT_BSB_MT_7296 Phases=3 Bus1=SHP_HP03_9065_BSB027.1.2.3 Bus2=SHP_HP03_9067_BSB027.1.2.3 LineCode=660_A4_3_1 Length=40.02 Units=m
New Line.MT_BSB_MT_7297 Phases=3 Bus1=SHP_HP04_9064_BSB27A.1.2.3 Bus2=SHP_HP04_9065_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.69 Units=m
New Line.MT_BSB_MT_7426 Phases=3 Bus1=SHP_HP03_9215_BSB029.1.2.3 Bus2=SHP_HP03_9217_BSB029.1.2.3 LineCode=660_A4_3_1 Length=45.64 Units=m
New Line.MT_BSB_MT_7539 Phases=3 Bus1=SHP_HP03_9015_BSB035_S.1.2.3 Bus2=SHP_HP03_9014_BSB035.1.2.3 LineCode=349_A4_3_1 Length=36.71 Units=m
New Line.MT_BSB_MT_7655 Phases=3 Bus1=SHP_HP03_9011_BSB034.1.2.3 Bus2=SHP_HP03_9012_BSB034.1.2.3 LineCode=660_A4_3_1 Length=32.46 Units=m
New Line.MT_BSB_MT_7860 Phases=3 Bus1=SHP_HP04_9075_BSB027.1.2.3 Bus2=SHP_HP04_9061_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.95 Units=m
New Line.MT_BSB_MT_7861 Phases=3 Bus1=SHP_HP04_9049_BSB027.1.2.3 Bus2=SHP_HP04_9050_BSB027.1.2.3 LineCode=660_A4_3_1 Length=18.65 Units=m
New Line.MT_BSB_MT_7877 Phases=3 Bus1=SHP_HP03_9073_BSB027.1.2.3 Bus2=SHP_HP03_9075_BSB027.1.2.3 LineCode=660_A4_3_1 Length=39.06 Units=m
New Line.MT_BSB_MT_7881 Phases=3 Bus1=SHP_HP04_9060_BSB027.1.2.3 Bus2=SHP_HP04_9061_BSB027.1.2.3 LineCode=660_A4_3_1 Length=51.38 Units=m
New Line.MT_BSB_MT_7890 Phases=3 Bus1=SHP_HP04_9043_BSB027.1.2.3 Bus2=SHP_HP04_9044_BSB027.1.2.3 LineCode=660_A4_3_1 Length=39.56 Units=m
New Line.MT_BSB_MT_7958 Phases=3 Bus1=SHP_HP03_9066_BSBRJ012_ATV.1.2.3 Bus2=SHP_HP03_9067_BSBRJ012_ATV.1.2.3 LineCode=273_A4_3_1 Length=21.58 Units=m
New Line.MT_BSB_MT_8038 Phases=1 Bus1=SHP_HP04_9201_BSB27A.1 Bus2=SHP_HP04_9207_BSB27A.1 LineCode=751_A4_1_1 Length=67.79 Units=m
New Line.MT_BSB_MT_8039 Phases=1 Bus1=SHP_HP04_9207_BSB27A.1 Bus2=SHP_HP04_9209_BSB27A.1 LineCode=751_A4_1_1 Length=59.41 Units=m
New Line.MT_BSB_MT_8040 Phases=1 Bus1=SHP_HP04_9042_BSB026.1 Bus2=SHP_HP04_9209_BSB27A.1 LineCode=751_A4_1_1 Length=54.15 Units=m
New Line.MT_BSB_MT_8195 Phases=1 Bus1=SHP_HP04_9041_BSB026.1 Bus2=SHP_HP04_9042_BSB026.1 LineCode=751_A4_1_1 Length=27.38 Units=m
New Line.MT_BSB_MT_8283 Phases=3 Bus1=SHP_HP03_9003_BSB035.1.2.3 Bus2=SHP_HP03_9004_BSB035.1.2.3 LineCode=349_A4_3_1 Length=19.24 Units=m
New Line.MT_BSB_MT_829 Phases=3 Bus1=SHP_HP03_9221_BSB029.1.2.3 Bus2=SHP_HP03_9222_BSB029_S.1.2.3 LineCode=367_A4_3_1 Length=38.62 Units=m
New Line.MT_BSB_MT_8330 Phases=3 Bus1=SHP_HP03_9062_BSB27A.1.2.3 Bus2=SHP_HP03_9063_BSB27A.1.2.3 LineCode=660_A4_3_1 Length=37.52 Units=m
New Line.MT_BSB_MT_8332 Phases=3 Bus1=SHP_HP03_9271_BSB025.1.2.3 Bus2=SHP_HP03_9272_BSB025.1.2.3 LineCode=367_A4_3_1 Length=30.92 Units=m
New Line.MT_BSB_MT_8333 Phases=3 Bus1=SHP_HP03_9244_BSB025.1.2.3 Bus2=SHP_HP03_9245_BSB025.1.2.3 LineCode=349_A4_3_1 Length=44.44 Units=m
New Line.MT_BSB_MT_8336 Phases=3 Bus1=SHP_HP03_9211_BSB025.1.2.3 Bus2=SHP_HP03_9212_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.70 Units=m
New Line.MT_BSB_MT_8337 Phases=3 Bus1=SHP_HP03_9205_BSB025.1.2.3 Bus2=SHP_HP03_9206_BSB025.1.2.3 LineCode=349_A4_3_1 Length=36.87 Units=m
New Line.MT_BSB_MT_8338 Phases=3 Bus1=SHP_HP03_9405_BSB025.1.2.3 Bus2=SHP_HP03_9406_BSB025.1.2.3 LineCode=367_A4_3_1 Length=68.96 Units=m
New Line.MT_BSB_MT_9076 Phases=1 Bus1=SHP_HP04_9338_BSB025.1 Bus2=SHP_HP04_9427_BSB025.1 LineCode=751_A4_1_1 Length=41.20 Units=m
New Line.MT_BSB_MT_9147 Phases=3 Bus1=SHP_HP03_9006_BSB035_S.1.2.3 Bus2=SHP_HP03_9007_BSB035.1.2.3 LineCode=349_A4_3_1 Length=34.64 Units=m
New Line.MT_BSB_MT_9148 Phases=3 Bus1=SHP_HP03_9007_BSB035.1.2.3 Bus2=SHP_HP03_9008_BSB035.1.2.3 LineCode=349_A4_3_1 Length=43.25 Units=m
New Line.MT_BSB_MT_9149 Phases=3 Bus1=SHP_HP03_9008_BSB035.1.2.3 Bus2=SHP_HP03_9009_BSB035.1.2.3 LineCode=349_A4_3_1 Length=36.94 Units=m
New Line.MT_BSB_MT_9150 Phases=3 Bus1=SHP_HP03_9010_BSB035.1.2.3 Bus2=SHP_HP03_9011_BSB035.1.2.3 LineCode=349_A4_3_1 Length=45.59 Units=m
New Line.MT_BSB_MT_9151 Phases=3 Bus1=SHP_HP03_9009_BSB035.1.2.3 Bus2=SHP_HP03_9010_BSB035.1.2.3 LineCode=349_A4_3_1 Length=34.42 Units=m
New Line.MT_BSB_MT_9152 Phases=3 Bus1=SHP_HP03_9011_BSB035.1.2.3 Bus2=SHP_HP03_9012_BSB035_S.1.2.3 LineCode=349_A4_3_1 Length=51.24 Units=m
New Line.MT_BSB_MT_9220 Phases=1 Bus1=SHP_HP04_9199_BSB27A.1 Bus2=SHP_HP04_9200_BSB27A.1 LineCode=751_A4_1_1 Length=31.06 Units=m
New Line.MT_BSB_MT_9221 Phases=3 Bus1=SHP_HP04_9201_BSB27A_S.1.2.3 Bus2=SHP_HP04_9202_BSB27A.1.2.3 LineCode=754_A4_3_1 Length=47.27 Units=m
New Line.MT_BSB_MT_9222 Phases=1 Bus1=SHP_HP04_9200_BSB27A.1 Bus2=SHP_HP04_9201_BSB27A.1 LineCode=751_A4_1_1 Length=25.59 Units=m
New Line.MT_BSB_MT_9263 Phases=3 Bus1=SHP_HP03_9225_BSB029.1.2.3 Bus2=SHP_HP03_9014_BSB034.1.2.3 LineCode=660_A4_3_1 Length=37.52 Units=m
New Line.MT_BSB_MT_4167 Phases=3 Bus1=SHP_HP03_9027_BSB025.1.2.3 Bus2=SHP_HP03_9028_BSB025.1.2.3 LineCode=754_A4_3_1 Length=52.35 Units=m
New Line.MT_BSB_MT_4167A Phases=3 Bus1=SHP_HP03_9028_BSB025.1.2.3 Bus2=SHP_HP03_9008_BSB035.1.2.3 LineCode=754_A4_3_1 Length=92.06 Units=m
New Line.MT_BSB_MT_4168 Phases=3 Bus1=SHP_HP03_9249_BSB025.1.2.3 Bus2=SHP_HP03_9248_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.09 Units=m
New Line.MT_BSB_MT_4170 Phases=3 Bus1=SHP_HP03_9221_BSB025.1.2.3 Bus2=SHP_HP03_9222_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.45 Units=m
New Line.MT_BSB_MT_4171 Phases=3 Bus1=SHP_HP03_9207_BSB025.1.2.3 Bus2=SHP_HP03_9208_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.41 Units=m
New Line.MT_65391723 Phases=3 Bus1=SHP_HP03_11229325.1.2.3 Bus2=SHP_HP03_11229317.1.2.3 LineCode=476_A4_3_2 Length=2.44 Units=m
New Line.MT_65391726 Phases=3 Bus1=SHP_HP03_11229334.1.2.3 Bus2=SHP_HP03_11229318.1.2.3 LineCode=437_A4_3_2 Length=9.61 Units=m
New Line.MT_65391727 Phases=3 Bus1=SHP_HP03_9015_BSB035.1.2.3 Bus2=SHP_HP03_11229391.1.2.3 LineCode=437_A4_3_2 Length=8.49 Units=m
New Line.MT_65470471 Phases=3 Bus1=SHP_HP04_9050_BSB026.1.2.3 Bus2=SHP_HP04_11269523.1.2.3 LineCode=476_A4_3_2 Length=8.98 Units=m
New Line.MT_65470473 Phases=3 Bus1=SHP_HP04_9050_BSB026.1.2.3 Bus2=SHP_HP04_11269525.1.2.3 LineCode=476_A4_3_2 Length=10.52 Units=m
New Line.MT_65470705 Phases=3 Bus1=SHP_HP03_9012_BSB035.1.2.3 Bus2=SHP_HP03_11229331.1.2.3 LineCode=437_A4_3_2 Length=5.28 Units=m
New Line.MT_65470714 Phases=3 Bus1=SHP_HP03_9251_BSB035.1.2.3 Bus2=SHP_HP03_11229325.1.2.3 LineCode=476_A4_3_2 Length=6.01 Units=m
New Line.MT_65473439 Phases=3 Bus1=SHP_HP03_11229331.1.2.3 Bus2=SHP_HP03_11229334.1.2.3 LineCode=437_A4_3_2 Length=15.42 Units=m
New Line.MT_65590268 Phases=3 Bus1=SHP_HP03_9015_BSB035.1.2.3 Bus2=SHP_HP03_11403239.1.2.3 LineCode=437_A4_3_2 Length=18.01 Units=m
New Line.MT_65590269 Phases=3 Bus1=SHP_HP03_11403239.1.2.3 Bus2=SHP_HP03_11403240.1.2.3 LineCode=437_A4_3_2 Length=7.12 Units=m
New Line.MT_TR_SUB_MT_FIC_1552 Phases=3 Bus1=SHP_HP03_PT_CH1_1545_S.1.2.3 Bus2=SHP_HP03_PT_TF_1552.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_1553 Phases=3 Bus1=SHP_HP03_PT_CH1_1546_S.1.2.3 Bus2=SHP_HP03_PT_TF_1553.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_2166 Phases=3 Bus1=SHP_HP03_11229317.1.2.3 Bus2=SHP_HP03_PT_CH1_67.1.2.3 LineCode=476_A4_3_2 Length=3.10 Units=m
New Line.MT_TR_SUB_MT_FIC_2168 Phases=3 Bus1=SHP_HP03_11229318.1.2.3 Bus2=SHP_HP03_PT_CH1_68.1.2.3 LineCode=437_A4_3_2 Length=3.15 Units=m
New Line.MT_TR_SUB_MT_FIC_2169 Phases=3 Bus1=SHP_HP03_11229391.1.2.3 Bus2=SHP_HP03_PT_CH1_69.1.2.3 LineCode=437_A4_3_2 Length=3.08 Units=m
New Line.MT_TR_SUB_MT_FIC_2170 Phases=3 Bus1=SHP_HP03_11403240.1.2.3 Bus2=SHP_HP03_PT_CH1_1545.1.2.3 LineCode=437_A4_3_2 Length=3.17 Units=m
New Line.MT_TR_SUB_MT_FIC_2838 Phases=3 Bus1=SHP_HP03_11229391.1.2.3 Bus2=SHP_HP03_PT_CH1_70.1.2.3 LineCode=437_A4_3_2 Length=2.86 Units=m
New Line.MT_TR_SUB_MT_FIC_2839 Phases=3 Bus1=SHP_HP03_11403240.1.2.3 Bus2=SHP_HP03_PT_CH1_1546.1.2.3 LineCode=437_A4_3_2 Length=2.92 Units=m
New Line.MT_TR_SUB_MT_FIC_67 Phases=3 Bus1=SHP_HP03_PT_CH1_67_S.1.2.3 Bus2=SHP_HP03_PT_TF_67.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_68 Phases=3 Bus1=SHP_HP03_PT_CH1_68_S.1.2.3 Bus2=SHP_HP03_PT_TF_68.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_69 Phases=3 Bus1=SHP_HP03_PT_CH1_69_S.1.2.3 Bus2=SHP_HP03_PT_TF_69.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_TR_SUB_MT_FIC_70 Phases=3 Bus1=SHP_HP03_PT_CH1_70_S.1.2.3 Bus2=SHP_HP03_PT_TF_70.1.2.3 LineCode=865_A4_3_2 Length=1.22 Units=m
New Line.MT_BSB_MT_151 Phases=3 Bus1=SHP_HP03_9234_BSB025.1.2.3 Bus2=SHP_HP03_9235_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.72 Units=m
New Line.MT_BSB_MT_152 Phases=3 Bus1=SHP_HP03_9232_BSB025.1.2.3 Bus2=SHP_HP03_9233_BSB025.1.2.3 LineCode=349_A4_3_1 Length=39.90 Units=m
New Line.MT_BSB_MT_153 Phases=3 Bus1=SHP_HP03_9231_BSB025.1.2.3 Bus2=SHP_HP03_9232_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.66 Units=m
New Line.MT_BSB_MT_154 Phases=3 Bus1=SHP_HP03_9228_BSB025.1.2.3 Bus2=SHP_HP03_9229_BSB025.1.2.3 LineCode=349_A4_3_1 Length=41.11 Units=m
New Line.MT_BSB_MT_155 Phases=3 Bus1=SHP_HP03_9227_BSB025.1.2.3 Bus2=SHP_HP03_9228_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.12 Units=m
New Line.MT_BSB_MT_156 Phases=3 Bus1=SHP_HP03_9226_BSB025.1.2.3 Bus2=SHP_HP03_9227_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.72 Units=m
New Line.MT_BSB_MT_157 Phases=3 Bus1=SHP_HP03_9222_BSB025.1.2.3 Bus2=SHP_HP03_9223_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.00 Units=m
New Line.MT_BSB_MT_4371 Phases=3 Bus1=SHP_HP03_9226_BSB025.1.2.3 Bus2=SHP_HP03_9225_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.42 Units=m
New Line.MT_BSB_MT_5138 Phases=3 Bus1=SHP_HP03_9224_BSB025.1.2.3 Bus2=SHP_HP03_9225_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.95 Units=m
New Line.MT_BSB_MT_621 Phases=3 Bus1=SHP_HP03_9229_BSB025.1.2.3 Bus2=SHP_HP03_9230_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.27 Units=m
New Line.MT_BSB_MT_7257 Phases=3 Bus1=SHP_HP03_9230_BSB025.1.2.3 Bus2=SHP_HP03_9231_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.68 Units=m
New Line.MT_BSB_MT_7281 Phases=3 Bus1=SHP_HP03_9223_BSB025.1.2.3 Bus2=SHP_HP03_9224_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.59 Units=m
New Line.MT_BSB_MT_4169 Phases=3 Bus1=SHP_HP03_9233_BSB025.1.2.3 Bus2=SHP_HP03_9234_BSB025.1.2.3 LineCode=349_A4_3_1 Length=40.17 Units=m

! --- TRECHOS DE BAIXA TENSAO (SSDBT - 380/220 V) ---
New Line.BT_01042024001419 Phases=3 Bus1=FP2743_2503202400496.1.2.3 Bus2=FP2743_25032024002963.1.2.3 LineCode=299_BT_3_1 Length=49.25 Units=m
New Line.BT_109407 Phases=3 Bus1=FT2676_9030_BSB27A.1.2.3 Bus2=FT2676_9031_BSB27A.1.2.3 LineCode=860_BT_3_1 Length=31.86 Units=m
New Line.BT_109408 Phases=3 Bus1=FT2676_9001_BSB27A.1.2.3 Bus2=FT2676_9033_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=31.44 Units=m
New Line.BT_109410 Phases=3 Bus1=FT0383_9023_BSB27A.1.2.3 Bus2=FT0383_9024_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=33.20 Units=m
New Line.BT_109411 Phases=3 Bus1=FT2676_9032_BSB27A.1.2.3 Bus2=FT2676_9033_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=30.88 Units=m
New Line.BT_109412 Phases=3 Bus1=FT2676_9028_BSB27A.1.2.3 Bus2=FT2676_9029_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=30.25 Units=m
New Line.BT_109414 Phases=3 Bus1=FT0383_9022_BSB27A.1.2.3 Bus2=FT0383_9023_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=34.89 Units=m
New Line.BT_109415 Phases=3 Bus1=FT2676_9026_BSB27A.1.2.3 Bus2=FT2676_9027_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=30.45 Units=m
New Line.BT_128151 Phases=3 Bus1=FT0383_9148_BSB029.1.2.3 Bus2=FT0383_9017_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=33.62 Units=m
New Line.BT_109417 Phases=3 Bus1=FT2676_9024_BSB27A.1.2.3 Bus2=FT2676_9026_BSB27A.1.2.3 LineCode=334_BT_3_1 Length=32.91 Units=m
New Line.BT_109418 Phases=3 Bus1=FT0383_9148_BSB029.1.2.3 Bus2=FT0383_9022_BSB27A.1.2.3 LineCode=297_BT_3_1 Length=33.59 Units=m
New Line.BT_109428 Phases=3 Bus1=FT2676_9027_BSB27A.1.2.3 Bus2=FT2676_9028_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=31.04 Units=m
New Line.BT_109435 Phases=3 Bus1=FT2676_9029_BSB27A.1.2.3 Bus2=FT2676_9030_BSB27A.1.2.3 LineCode=334_BT_3_1 Length=31.05 Units=m
New Line.BT_109437 Phases=3 Bus1=FT2676_9031_BSB27A.1.2.3 Bus2=FT2676_9032_BSB27A.1.2.3 LineCode=333_BT_3_1 Length=31.41 Units=m
New Line.BT_105380 Phases=3 Bus1=FZ5921_9097_BSB028.1.2.3 Bus2=FZ5921_9098_BSB028.1.2.3 LineCode=299_BT_3_1 Length=42.36 Units=m
New Line.BT_105402 Phases=1 Bus1=FZ6744_9092_BSB27A.1 Bus2=FZ6744_9094_BSB27A.1 LineCode=286_BT_1_1 Length=38.51 Units=m
New Line.BT_105242 Phases=3 Bus1=FZ3311_9137_BSB029.1.2.3 Bus2=FZ3311_9138_BSB029.1.2.3 LineCode=299_BT_3_1 Length=42.78 Units=m
New Line.BT_103478 Phases=3 Bus1=FZ5921_9089_BSB028.1.2.3 Bus2=FZ5921_9090_BSB028.1.2.3 LineCode=266_BT_3_1 Length=51.70 Units=m
New Line.BT_101103 Phases=3 Bus1=FZ3311_9140_BSB029.1.2.3 Bus2=FZ3311_9113_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.85 Units=m
New Line.BT_0104202400317 Phases=3 Bus1=FP2743_25032024001474.1.2.3 Bus2=FP2743_25032024002524.1.2.3 LineCode=299_BT_3_1 Length=36.41 Units=m
New Line.BT_01042024001420 Phases=3 Bus1=FP2743_2503202400558.1.2.3 Bus2=FP2743_25032024001474.1.2.3 LineCode=299_BT_3_1 Length=29.88 Units=m
New Line.BT_01042024001422 Phases=3 Bus1=FP2743_2503202400495.1.2.3 Bus2=FP2743_2503202400496.1.2.3 LineCode=886_BT_3_1 Length=24.36 Units=m
New Line.BT_136153 Phases=3 Bus1=FZ5921_9096_BSB028.1.2.3 Bus2=FZ5921_9097_BSB028.1.2.3 LineCode=333_BT_3_1 Length=38.56 Units=m
New Line.BT_138893 Phases=3 Bus1=FZ3311_9134_BSB029.1.2.3 Bus2=FZ3311_9135_BSB029.1.2.3 LineCode=860_BT_3_1 Length=45.19 Units=m
New Line.BT_139165 Phases=3 Bus1=FZ3311_9139_BSB029.1.2.3 Bus2=FZ3311_9140_BSB029.1.2.3 LineCode=860_BT_3_1 Length=47.70 Units=m
New Line.BT_140071 Phases=1 Bus1=FT2676_9002_BSB27A.1 Bus2=FT2676_9032_BSB27A.1 LineCode=839_BT_1_1 Length=21.09 Units=m
New Line.BT_158590 Phases=3 Bus1=FZ3311_9107_BSB27A.1.2.3 Bus2=FZ3311_9108_BSB27A.1.2.3 LineCode=296_BT_3_1 Length=45.61 Units=m
New Line.BT_170470 Phases=1 Bus1=FZ6744_9185_BSB27A.1 Bus2=FZ6744_9186_BSB27A.1 LineCode=775_BT_1_1 Length=34.64 Units=m
New Line.BT_170493 Phases=1 Bus1=FZ6744_9117_BSB27A.1 Bus2=FZ6744_9118_BSB27A.1 LineCode=775_BT_1_1 Length=44.05 Units=m
New Line.BT_191110 Phases=3 Bus1=FZ3311_9112_BSB27A.1.2.3 Bus2=FZ3311_9113_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=40.27 Units=m
New Line.BT_191111 Phases=3 Bus1=FZ3311_9111_BSB27A.1.2.3 Bus2=FZ3311_9112_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.66 Units=m
New Line.BT_191181 Phases=3 Bus1=FZ5921_9079_BSB028.1.2.3 Bus2=FZ5921_9080_BSB028.1.2.3 LineCode=798_BT_3_1 Length=43.23 Units=m
New Line.BT_191185 Phases=1 Bus1=FZ6744_9187_BSB27A.1 Bus2=FZ6744_9188_BSB27A.1 LineCode=795_BT_1_1 Length=45.32 Units=m
New Line.BT_191709 Phases=3 Bus1=FZ5921_9099_BSB028.1.2.3 Bus2=FZ5921_9098_BSB028.1.2.3 LineCode=798_BT_3_1 Length=34.23 Units=m
New Line.BT_191710 Phases=3 Bus1=FZ5921_9094_BSB028.1.2.3 Bus2=FZ5921_9097_BSB028.1.2.3 LineCode=798_BT_3_1 Length=26.43 Units=m
New Line.BT_191715 Phases=1 Bus1=FZ6744_9087_BSB27A.1 Bus2=FZ6744_9191_BSB27A.1 LineCode=795_BT_1_1 Length=40.53 Units=m
New Line.BT_191716 Phases=1 Bus1=FZ6744_9084_BSB27A.1 Bus2=FZ6744_9087_BSB27A.1 LineCode=795_BT_1_1 Length=41.73 Units=m
New Line.BT_191717 Phases=1 Bus1=FZ6744_9188_BSB27A.1 Bus2=FZ6744_9189_BSB27A.1 LineCode=795_BT_1_1 Length=40.61 Units=m
New Line.BT_191812 Phases=3 Bus1=FZ3311_9135_BSB029.1.2.3 Bus2=FZ3311_9136_BSB029.1.2.3 LineCode=798_BT_3_1 Length=46.16 Units=m
New Line.BT_191813 Phases=3 Bus1=FZ3311_9136_BSB029.1.2.3 Bus2=FZ3311_9137_BSB029.1.2.3 LineCode=798_BT_3_1 Length=46.64 Units=m
New Line.BT_191949 Phases=3 Bus1=FZ3311_9109_BSB27A.1.2.3 Bus2=FZ3311_9110_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.22 Units=m
New Line.BT_192078 Phases=1 Bus1=FZ6744_9197_BSB27A.1 Bus2=FZ6744_9203_BSB27A.1 LineCode=795_BT_1_1 Length=52.91 Units=m
New Line.BT_192085 Phases=3 Bus1=FT2676_9001_BSB027_2.1.2.3 Bus2=FT2676_9002_BSB027_2.1.2.3 LineCode=798_BT_3_1 Length=39.50 Units=m
New Line.BT_192149 Phases=3 Bus1=FZ3311_9105_BSB27A.1.2.3 Bus2=FZ3311_9106_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.92 Units=m
New Line.BT_192150 Phases=3 Bus1=FZ3311_9103_BSB27A.1.2.3 Bus2=FZ3311_9104_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=46.24 Units=m
New Line.BT_192151 Phases=3 Bus1=FZ3311_9104_BSB27A.1.2.3 Bus2=FZ3311_9105_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.89 Units=m
New Line.BT_192152 Phases=3 Bus1=FZ3311_9102_BSB27A.1.2.3 Bus2=FZ3311_9103_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=47.54 Units=m
New Line.BT_192153 Phases=1 Bus1=FZ6744_9186_BSB27A.1 Bus2=FZ6744_9187_BSB27A.1 LineCode=795_BT_1_1 Length=40.78 Units=m
New Line.BT_192363 Phases=3 Bus1=FT2676_9001_BSB027_2.1.2.3 Bus2=FT2676_9001_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=48.54 Units=m
New Line.BT_192688 Phases=3 Bus1=FT0383_9013_BSB27A.1.2.3 Bus2=FT0383_9014_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=29.62 Units=m
New Line.BT_192690 Phases=3 Bus1=FT0383_9014_BSB27A.1.2.3 Bus2=FT0383_9015_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=30.65 Units=m
New Line.BT_192693 Phases=3 Bus1=FT0383_9015_BSB27A.1.2.3 Bus2=FT0383_9016_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=30.12 Units=m
New Line.BT_192694 Phases=3 Bus1=FT0383_9016_BSB27A.1.2.3 Bus2=FT0383_9017_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=32.50 Units=m
New Line.BT_192698 Phases=3 Bus1=FZ3311_9130_BSB029.1.2.3 Bus2=FZ3311_9131_BSB029.1.2.3 LineCode=770_BT_3_1 Length=46.52 Units=m
New Line.BT_193206 Phases=1 Bus1=FZ6744_9191_BSB27A.1 Bus2=FZ6744_9203_BSB27A.1 LineCode=795_BT_1_1 Length=40.73 Units=m
New Line.BT_193207 Phases=1 Bus1=FZ6744_9203_BSB27A.1 Bus2=FZ6744_9204_BSB27A.1 LineCode=795_BT_1_1 Length=41.49 Units=m
New Line.BT_193209 Phases=1 Bus1=FZ6744_9190_BSB27A.1 Bus2=FZ6744_9191_BSB27A.1 LineCode=795_BT_1_1 Length=40.95 Units=m
New Line.BT_193210 Phases=1 Bus1=FZ6744_9189_BSB27A.1 Bus2=FZ6744_9190_BSB27A.1 LineCode=795_BT_1_1 Length=40.29 Units=m
New Line.BT_193212 Phases=1 Bus1=FZ6744_9194_BSB27A.1 Bus2=FZ6744_9195_BSB27A.1 LineCode=795_BT_1_1 Length=33.15 Units=m
New Line.BT_193213 Phases=1 Bus1=FZ6744_9195_BSB27A.1 Bus2=FZ6744_9196_BSB27A.1 LineCode=795_BT_1_1 Length=27.12 Units=m
New Line.BT_193214 Phases=1 Bus1=FZ6744_9119_BSB27A.1 Bus2=FZ6744_9120_BSB27A.1 LineCode=795_BT_1_1 Length=46.92 Units=m
New Line.BT_193215 Phases=1 Bus1=FZ6744_9120_BSB27A.1 Bus2=FZ6744_9121_BSB27A.1 LineCode=795_BT_1_1 Length=45.26 Units=m
New Line.BT_193216 Phases=1 Bus1=FZ6744_9121_BSB27A.1 Bus2=FZ6744_9122_BSB27A.1 LineCode=795_BT_1_1 Length=45.94 Units=m
New Line.BT_193217 Phases=1 Bus1=FZ6744_9122_BSB27A.1 Bus2=FZ6744_9123_BSB27A.1 LineCode=795_BT_1_1 Length=46.03 Units=m
New Line.BT_193218 Phases=1 Bus1=FZ6744_9123_BSB27A.1 Bus2=FZ6744_9124_BSB27A.1 LineCode=795_BT_1_1 Length=45.85 Units=m
New Line.BT_193220 Phases=1 Bus1=FZ6744_9124_BSB27A.1 Bus2=FZ6744_9125_BSB27A.1 LineCode=795_BT_1_1 Length=45.62 Units=m
New Line.BT_193221 Phases=1 Bus1=FZ6744_9125_BSB27A.1 Bus2=FZ6744_9126_BSB27A.1 LineCode=795_BT_1_1 Length=47.77 Units=m
New Line.BT_193222 Phases=1 Bus1=FZ6744_9126_BSB27A.1 Bus2=FZ6744_9127_BSB27A.1 LineCode=795_BT_1_1 Length=41.49 Units=m
New Line.BT_193223 Phases=1 Bus1=FZ6744_9127_BSB27A.1 Bus2=FZ6744_9129_BSB27A.1 LineCode=795_BT_1_1 Length=81.99 Units=m
New Line.BT_193224 Phases=1 Bus1=FZ6744_9129_BSB27A.1 Bus2=FZ6744_9130_BSB27A.1 LineCode=795_BT_1_1 Length=40.99 Units=m
New Line.BT_193225 Phases=1 Bus1=FZ6744_9192_BSB27A.1 Bus2=FZ6744_9193_BSB27A.1 LineCode=795_BT_1_1 Length=20.86 Units=m
New Line.BT_193226 Phases=1 Bus1=FZ6744_9118_BSB27A.1 Bus2=FZ6744_9119_BSB27A.1 LineCode=795_BT_1_1 Length=46.91 Units=m
New Line.BT_193227 Phases=1 Bus1=FZ6744_9193_BSB27A.1 Bus2=FZ6744_9194_BSB27A.1 LineCode=795_BT_1_1 Length=39.37 Units=m
New Line.BT_193228 Phases=3 Bus1=FZ5921_9077_BSB028.1.2.3 Bus2=FZ5921_9078_BSB028.1.2.3 LineCode=798_BT_3_1 Length=42.12 Units=m
New Line.BT_193229 Phases=3 Bus1=FZ5921_9078_BSB028.1.2.3 Bus2=FZ5921_9079_BSB028.1.2.3 LineCode=798_BT_3_1 Length=40.32 Units=m
New Line.BT_193233 Phases=3 Bus1=FZ3311_9110_BSB27A.1.2.3 Bus2=FZ3311_9111_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=46.03 Units=m
New Line.BT_193236 Phases=3 Bus1=FT0383_9008_BSB27A.1.2.3 Bus2=FT0383_9009_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=45.32 Units=m
New Line.BT_193237 Phases=3 Bus1=FT0383_9007_BSB27A.1.2.3 Bus2=FT0383_9008_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=42.87 Units=m
New Line.BT_193249 Phases=3 Bus1=FT0418_9040_BSB27A.1.2.3 Bus2=FT0418_9041_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=40.32 Units=m
New Line.BT_193250 Phases=3 Bus1=FT0418_9041_BSB27A.1.2.3 Bus2=FT0418_9042_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=40.23 Units=m
New Line.BT_01042024002573 Phases=3 Bus1=FP2743_9181_BSB27A.1.2.3 Bus2=FP2743_2503202400495.1.2.3 LineCode=299_BT_3_1 Length=39.52 Units=m
New Line.BT_102878 Phases=3 Bus1=FZ5921_9080_BSB028.1.2.3 Bus2=FZ5921_9081_BSB028.1.2.3 LineCode=268_BT_3_1 Length=39.38 Units=m
New Line.BT_01042024008575 Phases=3 Bus1=FP2743_2503202400495.1.2.3 Bus2=FP2743_2503202400558.1.2.3 LineCode=299_BT_3_1 Length=38.83 Units=m
New Line.BT_213365 Phases=3 Bus1=FZ5921_9090_BSB028.1.2.3 Bus2=FZ5921_9091_BSB028.1.2.3 LineCode=798_BT_3_1 Length=48.59 Units=m
New Line.BT_213366 Phases=3 Bus1=FT0383_9019_BSB27A.1.2.3 Bus2=FT0383_9022_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=38.06 Units=m
New Line.BT_213369 Phases=1 Bus1=FT2676_9004_BSB27A.1 Bus2=FT2676_9005_BSB27A.1 LineCode=795_BT_1_1 Length=45.10 Units=m
New Line.BT_213370 Phases=3 Bus1=FT0383_9019_BSB27A.1.2.3 Bus2=FT0383_9021_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=40.36 Units=m
New Line.BT_256737 Phases=3 Bus1=FT2676_9036_BSB27A.1.2.3 Bus2=FT2676_9183_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=33.54 Units=m
New Line.BT_259233 Phases=3 Bus1=FT0418_9007_BSB027_2.1.2.3 Bus2=FT0418_9008_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=40.92 Units=m
New Line.BT_259235 Phases=3 Bus1=FT0418_9044_BSB27A.1.2.3 Bus2=FT0418_9045_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=43.56 Units=m
New Line.BT_259236 Phases=3 Bus1=FT2676_9003_BSB027_2.1.2.3 Bus2=FT2676_9004_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=41.26 Units=m
New Line.BT_259239 Phases=3 Bus1=FT0418_9004_BSB027_2.1.2.3 Bus2=FT0418_9005_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=36.54 Units=m
New Line.BT_259240 Phases=3 Bus1=FT0418_9043_BSB27A.1.2.3 Bus2=FT0418_9069_BSB27A.1.2.3 LineCode=860_BT_3_1 Length=24.56 Units=m
New Line.BT_269619 Phases=3 Bus1=FT0418_9007_BSB027_2.1.2.3 Bus2=FT0418_9069_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=18.06 Units=m
New Line.BT_273942 Phases=1 Bus1=FZ6744_9100_BSB27A.1 Bus2=FZ6744_9185_BSB27A.1 LineCode=285_BT_1_1 Length=54.54 Units=m
New Line.BT_273973 Phases=1 Bus1=FZ6744_9100_BSB27A.1 Bus2=FZ6744_9117_BSB27A.1 LineCode=839_BT_1_1 Length=46.64 Units=m
New Line.BT_273977 Phases=1 Bus1=FZ6744_9116_BSB27A.1 Bus2=FZ6744_9117_BSB27A.1 LineCode=839_BT_1_1 Length=30.56 Units=m
New Line.BT_284856 Phases=3 Bus1=FZ3311_9132_BSB029.1.2.3 Bus2=FZ3311_9133_BSB029.1.2.3 LineCode=798_BT_3_1 Length=44.90 Units=m
New Line.BT_284867 Phases=3 Bus1=FZ3311_9133_BSB029.1.2.3 Bus2=FZ3311_9134_BSB029.1.2.3 LineCode=778_BT_3_1 Length=46.00 Units=m
New Line.BT_284900 Phases=3 Bus1=FZ3311_9138_BSB029.1.2.3 Bus2=FZ3311_9139_BSB029.1.2.3 LineCode=778_BT_3_1 Length=46.47 Units=m
New Line.BT_295405 Phases=3 Bus1=FZ5921_9085_BSB028.1.2.3 Bus2=FZ5921_9086_BSB028.1.2.3 LineCode=798_BT_3_1 Length=57.01 Units=m
New Line.BT_300653 Phases=3 Bus1=FT0418_9042_BSB27A.1.2.3 Bus2=FT0418_9043_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=41.56 Units=m
New Line.BT_300655 Phases=3 Bus1=FT2676_9002_BSB027_2.1.2.3 Bus2=FT2676_9003_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=80.72 Units=m
New Line.BT_300656 Phases=3 Bus1=FT0418_9038_BSB27A.1.2.3 Bus2=FT0418_9039_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=38.33 Units=m
New Line.BT_300779 Phases=3 Bus1=FZ5921_9099_BSB028.1.2.3 Bus2=FZ5921_9106_BSB028.1.2.3 LineCode=299_BT_3_1 Length=48.66 Units=m
New Line.BT_310557 Phases=3 Bus1=FT0418_9043_BSB27A.1.2.3 Bus2=FT0418_9044_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=41.45 Units=m
New Line.BT_310558 Phases=3 Bus1=FT0418_9006_BSB027_2.1.2.3 Bus2=FT0418_9007_BSB027_2.1.2.3 LineCode=842_BT_3_1 Length=40.77 Units=m
New Line.BT_310560 Phases=3 Bus1=FT0418_9008_BSB027_2.1.2.3 Bus2=FT0418_9009_BSB027_2.1.2.3 LineCode=334_BT_3_1 Length=43.46 Units=m
New Line.BT_310564 Phases=3 Bus1=FT0418_9005_BSB027_2.1.2.3 Bus2=FT0418_9006_BSB027_2.1.2.3 LineCode=837_BT_3_1 Length=42.37 Units=m
New Line.BT_310570 Phases=3 Bus1=FT2676_9001_BSB27A.1.2.3 Bus2=FT2676_9036_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=49.43 Units=m
New Line.BT_310571 Phases=3 Bus1=FT0418_9039_BSB27A.1.2.3 Bus2=FT0418_9040_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=41.14 Units=m
New Line.BT_311570 Phases=3 Bus1=FT0383_9010_BSB27A.1.2.3 Bus2=FT0383_9016_BSB27A.1.2.3 LineCode=333_BT_3_1 Length=23.78 Units=m
New Line.BT_311647 Phases=3 Bus1=FZ5921_9085_BSB028.1.2.3 Bus2=FZ5921_9096_BSB028.1.2.3 LineCode=333_BT_3_1 Length=42.51 Units=m
New Line.BT_311648 Phases=3 Bus1=FZ5921_9088_BSB028.1.2.3 Bus2=FZ5921_9089_BSB028.1.2.3 LineCode=333_BT_3_1 Length=54.29 Units=m
New Line.BT_315031 Phases=1 Bus1=FT2676_9003_BSB27A.1 Bus2=FT2676_9004_BSB27A.1 LineCode=795_BT_1_1 Length=46.52 Units=m
New Line.BT_317245 Phases=1 Bus1=FZ6744_9082_BSB27A.1 Bus2=FZ6744_9084_BSB27A.1 LineCode=322_BT_1_1 Length=40.92 Units=m
New Line.BT_317610 Phases=1 Bus1=FZ6744_9094_BSB27A.1 Bus2=FZ6744_9187_BSB27A.1 LineCode=259_BT_1_1 Length=42.62 Units=m
New Line.BT_321189 Phases=3 Bus1=FZ5921_9086_BSB028.1.2.3 Bus2=FZ5921_9087_BSB028.1.2.3 LineCode=786_BT_3_1 Length=51.90 Units=m
New Line.BT_321596 Phases=3 Bus1=FT0383_9020_BSB27A.1.2.3 Bus2=FT0383_9021_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=39.29 Units=m
New Line.BT_322082 Phases=1 Bus1=FT2676_9002_BSB27A.1 Bus2=FT2676_9003_BSB27A.1 LineCode=791_BT_1_1 Length=45.79 Units=m
New Line.BT_322094 Phases=3 Bus1=FZ5921_9087_BSB028.1.2.3 Bus2=FZ5921_9088_BSB028.1.2.3 LineCode=794_BT_3_1 Length=52.94 Units=m
New Line.BT_334182 Phases=3 Bus1=FT0383_9009_BSB27A.1.2.3 Bus2=FT0383_9010_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=46.16 Units=m
New Line.BT_334197 Phases=3 Bus1=FT0383_9017_BSB27A.1.2.3 Bus2=FT0383_9019_BSB27A.1.2.3 LineCode=778_BT_3_1 Length=37.52 Units=m
New Line.BT_334201 Phases=3 Bus1=FZ3311_9131_BSB029.1.2.3 Bus2=FZ3311_9132_BSB029.1.2.3 LineCode=770_BT_3_1 Length=45.85 Units=m
New Line.BT_86610 Phases=3 Bus1=FT2676_9033_BSB27A.1.2.3 Bus2=FT2676_9034_BSB27A.1.2.3 LineCode=860_BT_3_1 Length=31.59 Units=m
New Line.BT_93116 Phases=3 Bus1=FZ3311_9108_BSB27A.1.2.3 Bus2=FZ3311_9109_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=46.67 Units=m
New Line.BT_98171 Phases=3 Bus1=FZ3311_9106_BSB27A.1.2.3 Bus2=FZ3311_9107_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=46.09 Units=m
New Line.BT_99139 Phases=1 Bus1=FZ6744_9130_BSB27A.1 Bus2=FZ6744_9131_BSB27A.1 LineCode=767_BT_1_1 Length=40.64 Units=m
New Line.BT_99140 Phases=3 Bus1=FZ5921_9091_BSB028.1.2.3 Bus2=FZ5921_9092_BSB028.1.2.3 LineCode=770_BT_3_1 Length=36.15 Units=m
New Line.BT_99182 Phases=3 Bus1=FT2676_9036_BSB27A.1.2.3 Bus2=FT2676_9037_BSB27A.1.2.3 LineCode=770_BT_3_1 Length=40.53 Units=m
New Line.BT_LIG_1101 Phases=3 Bus1=FZ5921_9081_BSB028.1.2.3 Bus2=FZ5921_9086_BSB028.1.2.3 LineCode=268_BT_3_1 Length=28.44 Units=m
New Line.BT_TR_BT_FIC029 Phases=3 Bus1=FZ5921_9108_BSB028.1.2.3 Bus2=FZ5921_9106_BSB028.1.2.3 LineCode=299_BT_3_1 Length=26.35 Units=m
New Line.BT_TR_BT_FIC063 Phases=3 Bus1=FZ3311_9141_BSB029.1.2.3 Bus2=FZ3311_9139_BSB029.1.2.3 LineCode=860_BT_3_1 Length=21.78 Units=m
New Line.BT_TR_BT_FIC068 Phases=3 Bus1=FT0383_9146_BSB029.1.2.3 Bus2=FT0383_9016_BSB27A.1.2.3 LineCode=333_BT_3_1 Length=1.11 Units=m
New Line.BT_01042024001585 Phases=3 Bus1=FP2743_9035_BSB27A.1.2.3 Bus2=FP2743_9077_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=30.76 Units=m
New Line.BT_01042024001588 Phases=3 Bus1=FT0383_9019_BSB27A.1.2.3 Bus2=FT0383_9020_BSB27A.1.2.3 LineCode=267_BT_3_1 Length=48.93 Units=m
New Line.BT_01042024001417 Phases=3 Bus1=FP2743_9181_BSB27A.1.2.3 Bus2=FP2743_9035_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=29.91 Units=m
New Line.BT_110795 Phases=3 Bus1=FT0403_9178_BSB031.1.2.3 Bus2=FT0403_9179_BSB031.1.2.3 LineCode=299_BT_3_1 Length=27.23 Units=m
New Line.BT_110796 Phases=3 Bus1=FT0403_9143_BSB031.1.2.3 Bus2=FT0403_9144_BSB031.1.2.3 LineCode=299_BT_3_1 Length=24.43 Units=m
New Line.BT_119905 Phases=3 Bus1=FT0403_9177_BSB031.1.2.3 Bus2=FT0403_9178_BSB031.1.2.3 LineCode=267_BT_3_1 Length=32.70 Units=m
New Line.BT_119906 Phases=3 Bus1=FT0403_9175_BSB031.1.2.3 Bus2=FT0403_9176_BSB031.1.2.3 LineCode=267_BT_3_1 Length=31.10 Units=m
New Line.BT_118644 Phases=3 Bus1=FT0403_9173_BSB031.1.2.3 Bus2=FT0403_9174_BSB031.1.2.3 LineCode=334_BT_3_1 Length=29.19 Units=m
New Line.BT_118645 Phases=3 Bus1=FT0403_9146_BSB031.1.2.3 Bus2=FT0403_9149_BSB031.1.2.3 LineCode=842_BT_3_1 Length=28.87 Units=m
New Line.BT_117977 Phases=3 Bus1=FT0403_9140_BSB031.1.2.3 Bus2=FT0403_9141_BSB031.1.2.3 LineCode=725_BT_3_1 Length=37.60 Units=m
New Line.BT_118107 Phases=3 Bus1=FT0403_9179_BSB031.1.2.3 Bus2=FT0403_9180_BSB031.1.2.3 LineCode=725_BT_3_1 Length=29.51 Units=m
New Line.BT_111749 Phases=3 Bus1=FT0403_9150_BSB031.1.2.3 Bus2=FT0403_9152_BSB031.1.2.3 LineCode=842_BT_3_1 Length=58.36 Units=m
New Line.BT_103481 Phases=3 Bus1=FT0403_9169_BSB031.1.2.3 Bus2=FT0403_9171_BSB031.1.2.3 LineCode=266_BT_3_1 Length=36.05 Units=m
New Line.BT_103482 Phases=3 Bus1=FT0403_9176_BSB031.1.2.3 Bus2=FT0403_9177_BSB031.1.2.3 LineCode=266_BT_3_1 Length=31.07 Units=m
New Line.BT_134426 Phases=3 Bus1=FT0403_9183_BSB031.1.2.3 Bus2=FT0403_9184_BSB031.1.2.3 LineCode=334_BT_3_1 Length=47.62 Units=m
New Line.BT_162143 Phases=3 Bus1=FT0403_9185_BSB031.1.2.3 Bus2=FT0403_9187_BSB031.1.2.3 LineCode=798_BT_3_1 Length=41.90 Units=m
New Line.BT_162144 Phases=3 Bus1=FT0403_9186_BSB031.1.2.3 Bus2=FT0403_9188_BSB031.1.2.3 LineCode=798_BT_3_1 Length=14.61 Units=m
New Line.BT_162145 Phases=3 Bus1=FT0403_9186_BSB031.1.2.3 Bus2=FT0403_9189_BSB031.1.2.3 LineCode=798_BT_3_1 Length=19.32 Units=m
New Line.BT_167182 Phases=3 Bus1=FT0403_9152_BSB031.1.2.3 Bus2=FT0403_9153_BSB031.1.2.3 LineCode=842_BT_3_1 Length=31.04 Units=m
New Line.BT_188907 Phases=3 Bus1=FT0403_9171_BSB031.1.2.3 Bus2=FT0403_9173_BSB031.1.2.3 LineCode=770_BT_3_1 Length=33.88 Units=m
New Line.BT_101464 Phases=3 Bus1=FT0403_9182_BSB031.1.2.3 Bus2=FT0403_9183_BSB031.1.2.3 LineCode=770_BT_3_1 Length=47.16 Units=m
New Line.BT_201886 Phases=3 Bus1=FT0403_9168_BSB031.1.2.3 Bus2=FT0403_9169_BSB031.1.2.3 LineCode=299_BT_3_1 Length=25.69 Units=m
New Line.BT_253597 Phases=3 Bus1=FT0403_9187_BSB031.1.2.3 Bus2=FT0403_9188_BSB031.1.2.3 LineCode=770_BT_3_1 Length=8.16 Units=m
New Line.BT_254438 Phases=3 Bus1=FT0403_9189_BSB031.1.2.3 Bus2=FT0403_9190_BSB031.1.2.3 LineCode=798_BT_3_1 Length=28.65 Units=m
New Line.BT_259531 Phases=3 Bus1=FT0403_9144_BSB031.1.2.3 Bus2=FT0403_9145_BSB031.1.2.3 LineCode=860_BT_3_1 Length=29.31 Units=m
New Line.BT_259542 Phases=3 Bus1=FT0403_9145_BSB031.1.2.3 Bus2=FT0403_9146_BSB031.1.2.3 LineCode=860_BT_3_1 Length=30.76 Units=m
New Line.BT_259553 Phases=3 Bus1=FT0403_9174_BSB031.1.2.3 Bus2=FT0403_9175_BSB031.1.2.3 LineCode=860_BT_3_1 Length=30.91 Units=m
New Line.BT_259560 Phases=3 Bus1=FT0403_9142_BSB031.1.2.3 Bus2=FT0403_9143_BSB031.1.2.3 LineCode=860_BT_3_1 Length=30.16 Units=m
New Line.BT_259572 Phases=3 Bus1=FT0403_9149_BSB031.1.2.3 Bus2=FT0403_9150_BSB031.1.2.3 LineCode=860_BT_3_1 Length=29.50 Units=m
New Line.BT_278036 Phases=3 Bus1=FT0403_9141_BSB031.1.2.3 Bus2=FT0403_9142_BSB031.1.2.3 LineCode=299_BT_3_1 Length=30.54 Units=m
New Line.BT_LIG_1846 Phases=3 Bus1=FT0403_9182_BSB031.1.2.3 Bus2=FT0403_9180_BSB031.1.2.3 LineCode=770_BT_3_1 Length=70.31 Units=m
New Line.BT_LIG_1864 Phases=3 Bus1=FT0403_9185_BSB031.1.2.3 Bus2=FT0403_9184_BSB031.1.2.3 LineCode=798_BT_3_1 Length=29.47 Units=m
New Line.BT_100495 Phases=3 Bus1=FT0403_9214_BSB030.1.2.3 Bus2=FT0403_9215_BSB030.1.2.3 LineCode=798_BT_3_1 Length=35.56 Units=m
New Line.BT_110794 Phases=3 Bus1=FT0403_9016_BSB030.1.2.3 Bus2=FT0403_9017_BSB030.1.2.3 LineCode=299_BT_3_1 Length=37.32 Units=m
New Line.BT_110797 Phases=3 Bus1=FT0403_9168_BSB031.1.2.3 Bus2=FT0403_9162_BSB031.1.2.3 LineCode=299_BT_3_1 Length=58.58 Units=m
New Line.BT_118584 Phases=3 Bus1=FT0403_9019_BSB030.1.2.3 Bus2=FT0403_9020_BSB030.1.2.3 LineCode=299_BT_3_1 Length=33.86 Units=m
New Line.BT_118585 Phases=3 Bus1=FT0403_9155_BSB031.1.2.3 Bus2=FT0403_9156_BSB031.1.2.3 LineCode=299_BT_3_1 Length=30.20 Units=m
New Line.BT_120856 Phases=3 Bus1=FT0403_9159_BSB031.1.2.3 Bus2=FT0403_9162_BSB031.1.2.3 LineCode=299_BT_3_1 Length=31.82 Units=m
New Line.BT_123918 Phases=3 Bus1=FT0403_9186_BSB030.1.2.3 Bus2=FT0403_9219_BSB030.1.2.3 LineCode=299_BT_3_1 Length=28.80 Units=m
New Line.BT_122778 Phases=3 Bus1=FT0403_9218_BSB030.1.2.3 Bus2=FT0403_9219_BSB030.1.2.3 LineCode=267_BT_3_1 Length=37.55 Units=m
New Line.BT_122779 Phases=3 Bus1=FT0403_9016_BSB030.1.2.3 Bus2=FT0403_9190_BSB030.1.2.3 LineCode=297_BT_3_1 Length=68.72 Units=m
New Line.BT_122048 Phases=3 Bus1=FT0403_9157_BSB031.1.2.3 Bus2=FT0403_9186_BSB030.1.2.3 LineCode=299_BT_3_1 Length=58.00 Units=m
New Line.BT_122140 Phases=3 Bus1=FT0403_9156_BSB031.1.2.3 Bus2=FT0403_9220_BSB030.1.2.3 LineCode=299_BT_3_1 Length=20.43 Units=m
New Line.BT_119881 Phases=3 Bus1=FT0403_9215_BSB030.1.2.3 Bus2=FT0403_9216_BSB030.1.2.3 LineCode=299_BT_3_1 Length=37.95 Units=m
New Line.BT_119882 Phases=3 Bus1=FT0403_9189_BSB030.1.2.3 Bus2=FT0403_9190_BSB030.1.2.3 LineCode=299_BT_3_1 Length=39.56 Units=m
New Line.BT_119883 Phases=3 Bus1=FT0403_9219_BSB030.1.2.3 Bus2=FT0403_9220_BSB030.1.2.3 LineCode=299_BT_3_1 Length=38.45 Units=m
New Line.BT_119919 Phases=3 Bus1=FT0403_9154_BSB031.1.2.3 Bus2=FT0403_9155_BSB031.1.2.3 LineCode=297_BT_3_1 Length=29.05 Units=m
New Line.BT_118625 Phases=3 Bus1=FT0403_9153_BSB031.1.2.3 Bus2=FT0403_9154_BSB031.1.2.3 LineCode=266_BT_3_1 Length=29.13 Units=m
New Line.BT_114833 Phases=1 Bus1=FT0402_9193_BSB030.1 Bus2=FT0402_9194_BSB030.1 LineCode=839_BT_1_1 Length=38.53 Units=m
New Line.BT_110763 Phases=1 Bus1=FT0402_9195_BSB030.1 Bus2=FT0402_9196_BSB030.1 LineCode=286_BT_1_1 Length=47.86 Units=m
New Line.BT_170758 Phases=1 Bus1=FX5361_9122_BSB029.1 Bus2=FX5361_9123_BSB029.1 LineCode=815_BT_1_1 Length=40.68 Units=m
New Line.BT_170759 Phases=1 Bus1=FX5361_9125_BSB029.1 Bus2=FX5361_9127_BSB029.1 LineCode=815_BT_1_1 Length=27.44 Units=m
New Line.BT_179905 Phases=3 Bus1=FT0402_9211_BSB030.1.2.3 Bus2=FT0402_9212_BSB030.1.2.3 LineCode=860_BT_3_1 Length=37.53 Units=m
New Line.BT_191049 Phases=3 Bus1=FT0403_9186_BSB030.1.2.3 Bus2=FT0403_9187_BSB030.1.2.3 LineCode=798_BT_3_1 Length=40.43 Units=m
New Line.BT_191051 Phases=3 Bus1=FT0403_9187_BSB030.1.2.3 Bus2=FT0403_9188_BSB030.1.2.3 LineCode=798_BT_3_1 Length=37.94 Units=m
New Line.BT_191311 Phases=3 Bus1=FT0403_9020_BSB030.1.2.3 Bus2=FT0403_9186_BSB030.1.2.3 LineCode=798_BT_3_1 Length=45.35 Units=m
New Line.BT_101563 Phases=3 Bus1=FT0403_9188_BSB030.1.2.3 Bus2=FT0403_9189_BSB030.1.2.3 LineCode=770_BT_3_1 Length=38.45 Units=m
New Line.BT_101564 Phases=3 Bus1=FT0403_9190_BSB030.1.2.3 Bus2=FT0403_9191_BSB030.1.2.3 LineCode=770_BT_3_1 Length=36.80 Units=m
New Line.BT_100492 Phases=1 Bus1=FT0402_9192_BSB030.1 Bus2=FT0402_9193_BSB030.1 LineCode=791_BT_1_1 Length=33.69 Units=m
New Line.BT_101569 Phases=3 Bus1=FT0403_9017_BSB030.1.2.3 Bus2=FT0403_9018_BSB030.1.2.3 LineCode=798_BT_3_1 Length=34.92 Units=m
New Line.BT_101570 Phases=3 Bus1=FT0403_9015_BSB030.1.2.3 Bus2=FT0403_9016_BSB030.1.2.3 LineCode=798_BT_3_1 Length=34.09 Units=m
New Line.BT_198963 Phases=3 Bus1=FT0402_9047_BSB030.1.2.3 Bus2=FT0402_9074_BSB029.1.2.3 LineCode=832_BT_3_1 Length=190.71 Units=m
New Line.BT_224632 Phases=1 Bus1=FZ3460_9158_BSB029.1 Bus2=FZ3460_9159_BSB029.1 LineCode=815_BT_1_1 Length=6.01 Units=m
New Line.BT_259241 Phases=1 Bus1=FZ3460_9162_BSB029.1 Bus2=FZ3460_9163_BSB029.1 LineCode=855_BT_1_1 Length=42.43 Units=m
New Line.BT_259245 Phases=1 Bus1=FZ3460_9161_BSB029.1 Bus2=FZ3460_9162_BSB029.1 LineCode=855_BT_1_1 Length=44.40 Units=m
New Line.BT_259253 Phases=1 Bus1=FZ3460_9160_BSB029.1 Bus2=FZ3460_9161_BSB029.1 LineCode=855_BT_1_1 Length=43.05 Units=m
New Line.BT_259264 Phases=1 Bus1=FZ3460_9155_BSB029.1 Bus2=FZ3460_9160_BSB029.1 LineCode=855_BT_1_1 Length=44.13 Units=m
New Line.BT_259276 Phases=1 Bus1=FZ3460_9153_BSB029.1 Bus2=FZ3460_9154_BSB029.1 LineCode=259_BT_1_1 Length=44.46 Units=m
New Line.BT_259287 Phases=1 Bus1=FZ3460_9152_BSB029.1 Bus2=FZ3460_9153_BSB029.1 LineCode=260_BT_1_1 Length=43.30 Units=m
New Line.BT_259353 Phases=3 Bus1=FT0402_9209_BSB030.1.2.3 Bus2=FT0402_9210_BSB030.1.2.3 LineCode=860_BT_3_1 Length=48.97 Units=m
New Line.BT_259364 Phases=1 Bus1=FT0402_9194_BSB030.1 Bus2=FT0402_9195_BSB030.1 LineCode=855_BT_1_1 Length=36.66 Units=m
New Line.BT_259375 Phases=3 Bus1=FT0402_9210_BSB030.1.2.3 Bus2=FT0402_9211_BSB030.1.2.3 LineCode=860_BT_3_1 Length=36.69 Units=m
New Line.BT_259520 Phases=3 Bus1=FT0403_9018_BSB030.1.2.3 Bus2=FT0403_9019_BSB030.1.2.3 LineCode=842_BT_3_1 Length=34.98 Units=m
New Line.BT_259554 Phases=3 Bus1=FT0403_9157_BSB031.1.2.3 Bus2=FT0403_9159_BSB031.1.2.3 LineCode=860_BT_3_1 Length=31.68 Units=m
New Line.BT_269626 Phases=1 Bus1=FX5361_9127_BSB029.1 Bus2=FX5361_9128_BSB029.1 LineCode=722_BT_1_1 Length=30.66 Units=m
New Line.BT_269627 Phases=1 Bus1=FZ3460_9163_BSB029.1 Bus2=FZ3460_9164_BSB029.1 LineCode=260_BT_1_1 Length=29.97 Units=m
New Line.BT_269628 Phases=3 Bus1=FX5361_9121_BSB029.1.2.3 Bus2=FX5361_9120_BSB029.1.2.3 LineCode=267_BT_3_1 Length=30.57 Units=m
New Line.BT_269629 Phases=3 Bus1=FX5361_9121_BSB029.1.2.3 Bus2=FX5361_9122_BSB029.1.2.3 LineCode=267_BT_3_1 Length=30.69 Units=m
New Line.BT_269630 Phases=1 Bus1=FZ3460_9154_BSB029.1 Bus2=FZ3460_9155_BSB029.1 LineCode=286_BT_1_1 Length=43.02 Units=m
New Line.BT_283319 Phases=1 Bus1=FX5361_9128_BSB029.1 Bus2=FX5361_9129_BSB029.1 LineCode=795_BT_1_1 Length=38.11 Units=m
New Line.BT_286834 Phases=1 Bus1=FZ3460_9157_BSB029.1 Bus2=FZ3460_9158_BSB029.1 LineCode=791_BT_1_1 Length=4.14 Units=m
New Line.BT_300545 Phases=1 Bus1=FZ3460_9155_BSB029.1 Bus2=FZ3460_9156_BSB029.1 LineCode=795_BT_1_1 Length=13.59 Units=m
New Line.BT_300565 Phases=1 Bus1=FZ3460_9155_BSB029.1 Bus2=FZ3460_9168_BSB029.1 LineCode=795_BT_1_1 Length=18.96 Units=m
New Line.BT_300572 Phases=3 Bus1=FX5361_9119_BSB029.1.2.3 Bus2=FX5361_9120_BSB029.1.2.3 LineCode=798_BT_3_1 Length=17.13 Units=m
New Line.BT_301094 Phases=3 Bus1=FT0402_9212_BSB030.1.2.3 Bus2=FT0402_9213_BSB030.1.2.3 LineCode=798_BT_3_1 Length=37.20 Units=m
New Line.BT_300790 Phases=1 Bus1=FX5361_9123_BSB029.1 Bus2=FX5361_9126_BSB029.1 LineCode=791_BT_1_1 Length=89.11 Units=m
New Line.BT_300892 Phases=3 Bus1=FT0402_9209_BSB030.1.2.3 Bus2=FT0402_9276_BSB030.1.2.3 LineCode=798_BT_3_1 Length=30.30 Units=m
New Line.BT_304681 Phases=3 Bus1=FT0402_9047_BSB030.1.2.3 Bus2=FT0402_9138_BSBRJ001B_ATV.1.2.3 LineCode=778_BT_3_1 Length=106.96 Units=m
New Line.BT_310575 Phases=3 Bus1=FT0403_9008_BSB030.1.2.3 Bus2=FT0403_9015_BSB030.1.2.3 LineCode=842_BT_3_1 Length=246.53 Units=m
New Line.BT_331016 Phases=1 Bus1=FZ3460_9156_BSB029.1 Bus2=FZ3460_9157_BSB029.1 LineCode=791_BT_1_1 Length=11.59 Units=m
New Line.BT_92972 Phases=3 Bus1=FT0403_9185_BSB030.1.2.3 Bus2=FT0403_9190_BSB030.1.2.3 LineCode=778_BT_3_1 Length=58.02 Units=m
New Line.BT_93162 Phases=3 Bus1=FT0403_9216_BSB030.1.2.3 Bus2=FT0403_9221_BSB030.1.2.3 LineCode=770_BT_3_1 Length=27.30 Units=m
New Line.BT_93163 Phases=3 Bus1=FT0403_9217_BSB030.1.2.3 Bus2=FT0403_9218_BSB030.1.2.3 LineCode=770_BT_3_1 Length=38.43 Units=m
New Line.BT_93164 Phases=3 Bus1=FT0403_9216_BSB030.1.2.3 Bus2=FT0403_9217_BSB030.1.2.3 LineCode=770_BT_3_1 Length=34.77 Units=m
New Line.BT_97185 Phases=1 Bus1=FZ3460_9151_BSB029.1 Bus2=FZ3460_9152_BSB029.1 LineCode=795_BT_1_1 Length=32.67 Units=m
New Line.BT_97197 Phases=1 Bus1=FT0402_9196_BSB030.1 Bus2=FT0402_9197_BSB030.1 LineCode=791_BT_1_1 Length=55.73 Units=m
New Line.BT_99147 Phases=3 Bus1=FT0403_9183_BSB030.1.2.3 Bus2=FT0403_9185_BSB030.1.2.3 LineCode=786_BT_3_1 Length=20.48 Units=m
New Line.BT_99185 Phases=1 Bus1=FX5361_9125_BSB029.1 Bus2=FX5361_9126_BSB029.1 LineCode=767_BT_1_1 Length=41.86 Units=m
New Line.BT_99187 Phases=1 Bus1=FX5361_9123_BSB029.1 Bus2=FX5361_9124_BSB029.1 LineCode=795_BT_1_1 Length=36.65 Units=m
New Line.BT_105588 Phases=3 Bus1=FT0402_9198_BSB030.1.2.3 Bus2=FT0402_9199_BSB030.1.2.3 LineCode=268_BT_3_1 Length=35.81 Units=m
New Line.BT_112231 Phases=3 Bus1=FT0402_9205_BSB030.1.2.3 Bus2=FT0402_9206_BSB030.1.2.3 LineCode=299_BT_3_1 Length=33.48 Units=m
New Line.BT_179900 Phases=3 Bus1=FT0402_9199_BSB030.1.2.3 Bus2=FT0402_9200_BSB030.1.2.3 LineCode=860_BT_3_1 Length=35.53 Units=m
New Line.BT_179901 Phases=3 Bus1=FT0402_9197_BSB030.1.2.3 Bus2=FT0402_9198_BSB030.1.2.3 LineCode=860_BT_3_1 Length=51.08 Units=m
New Line.BT_179902 Phases=3 Bus1=FT0402_9208_BSB030.1.2.3 Bus2=FT0402_9209_BSB030.1.2.3 LineCode=860_BT_3_1 Length=55.41 Units=m
New Line.BT_179903 Phases=3 Bus1=FT0402_9206_BSB030.1.2.3 Bus2=FT0402_9207_BSB030.1.2.3 LineCode=832_BT_3_1 Length=38.06 Units=m
New Line.BT_259410 Phases=3 Bus1=FT0402_9203_BSB030.1.2.3 Bus2=FT0402_9204_BSB030.1.2.3 LineCode=860_BT_3_1 Length=31.89 Units=m
New Line.BT_301069 Phases=3 Bus1=FT0402_9207_BSB030.1.2.3 Bus2=FT0402_9208_BSB030.1.2.3 LineCode=798_BT_3_1 Length=48.60 Units=m
New Line.BT_301257 Phases=3 Bus1=FT0402_9204_BSB030.1.2.3 Bus2=FT0402_9205_BSB030.1.2.3 LineCode=798_BT_3_1 Length=35.38 Units=m
New Line.BT_93175 Phases=3 Bus1=FT0402_9200_BSB030.1.2.3 Bus2=FT0402_9201_BSB030.1.2.3 LineCode=770_BT_3_1 Length=36.41 Units=m
New Line.BT_115169 Phases=3 Bus1=FT0402_9025_BSB036.1.2.3 Bus2=FT0402_9027_BSB036.1.2.3 LineCode=266_BT_3_1 Length=36.20 Units=m
New Line.BT_115179 Phases=1 Bus1=FT0402_9039_BSB036.1 Bus2=FT0402_9042_BSB036.1 LineCode=286_BT_1_1 Length=41.05 Units=m
New Line.BT_115192 Phases=1 Bus1=FT0402_9321_BSB037.1 Bus2=FT0402_9322_BSB037.1 LineCode=260_BT_1_1 Length=37.06 Units=m
New Line.BT_115261 Phases=1 Bus1=FT0402_9045_BSB036.1 Bus2=FT0402_9046_BSB036.1 LineCode=260_BT_1_1 Length=38.42 Units=m
New Line.BT_115235 Phases=3 Bus1=FT0402_9202_BSB030.1.2.3 Bus2=FT0402_9025_BSB036.1.2.3 LineCode=832_BT_3_1 Length=33.97 Units=m
New Line.BT_115383 Phases=1 Bus1=FT0402_9327_BSB037.1 Bus2=FT0402_9328_BSB037.1 LineCode=839_BT_1_1 Length=40.35 Units=m
New Line.BT_115384 Phases=1 Bus1=FT0402_9034_BSB036.1 Bus2=FT0402_9035_BSB036.1 LineCode=839_BT_1_1 Length=37.01 Units=m
New Line.BT_115385 Phases=1 Bus1=FT0402_9037_BSB036.1 Bus2=FT0402_9038_BSB036.1 LineCode=839_BT_1_1 Length=33.56 Units=m
New Line.BT_115386 Phases=1 Bus1=FT0402_9029_BSB036.1 Bus2=FT0402_9030_BSB036.1 LineCode=286_BT_1_1 Length=41.18 Units=m
New Line.BT_110764 Phases=3 Bus1=FT0402_9275_BSB032.1.2.3 Bus2=FT0402_9276_BSB032.1.2.3 LineCode=299_BT_3_1 Length=35.80 Units=m
New Line.BT_110765 Phases=3 Bus1=FT0402_9276_BSB032.1.2.3 Bus2=FT0402_9277_BSB032.1.2.3 LineCode=299_BT_3_1 Length=35.19 Units=m
New Line.BT_109941 Phases=1 Bus1=FT0402_9043_BSB036.1 Bus2=FT0402_9044_BSB036.1 LineCode=839_BT_1_1 Length=40.28 Units=m
New Line.BT_137409 Phases=1 Bus1=FT0402_9250_BSB038.1 Bus2=FT0402_9251_BSB038.1 LineCode=722_BT_1_1 Length=40.76 Units=m
New Line.BT_167207 Phases=3 Bus1=FT0402_9277_BSB032.1.2.3 Bus2=FT0402_9278_BSB032.1.2.3 LineCode=860_BT_3_1 Length=44.51 Units=m
New Line.BT_179898 Phases=1 Bus1=FT0402_9032_BSB036.1 Bus2=FT0402_9033_BSB036.1 LineCode=855_BT_1_1 Length=39.22 Units=m
New Line.BT_179899 Phases=1 Bus1=FT0402_9038_BSB036.1 Bus2=FT0402_9039_BSB036.1 LineCode=855_BT_1_1 Length=40.64 Units=m
New Line.BT_191031 Phases=1 Bus1=FT0402_9218_BSB039.1 Bus2=FT0402_9219_BSB039.1 LineCode=795_BT_1_1 Length=41.57 Units=m
New Line.BT_192527 Phases=3 Bus1=FT0402_9278_BSB032.1.2.3 Bus2=FT0402_9279_BSB032.1.2.3 LineCode=798_BT_3_1 Length=42.08 Units=m
New Line.BT_103023 Phases=1 Bus1=FT0402_9281_BSB032.1 Bus2=FT0402_9282_BSB032.1 LineCode=286_BT_1_1 Length=37.87 Units=m
New Line.BT_103024 Phases=1 Bus1=FT0402_9317_BSB037.1 Bus2=FT0402_9318_BSB037.1 LineCode=260_BT_1_1 Length=36.36 Units=m
New Line.BT_101580 Phases=1 Bus1=FT0402_9323_BSB037.1 Bus2=FT0402_9325_BSB037.1 LineCode=783_BT_1_1 Length=82.99 Units=m
New Line.BT_218188 Phases=1 Bus1=FT0402_9035_BSB036.1 Bus2=FT0402_9036_BSB036.1 LineCode=287_BT_1_1 Length=38.62 Units=m
New Line.BT_259309 Phases=1 Bus1=FT0402_9030_BSB036.1 Bus2=FT0402_9031_BSB036.1 LineCode=855_BT_1_1 Length=36.79 Units=m
New Line.BT_259320 Phases=1 Bus1=FT0402_9031_BSB036.1 Bus2=FT0402_9032_BSB036.1 LineCode=855_BT_1_1 Length=38.60 Units=m
New Line.BT_259331 Phases=3 Bus1=FT0402_9028_BSB036.1.2.3 Bus2=FT0402_9138_BSBRJ001B_ATV.1.2.3 LineCode=860_BT_3_1 Length=231.81 Units=m
New Line.BT_259399 Phases=3 Bus1=FT0402_9275_BSB032.1.2.3 Bus2=FT0402_9203_BSB030.1.2.3 LineCode=860_BT_3_1 Length=39.68 Units=m
New Line.BT_259432 Phases=1 Bus1=FT0402_9325_BSB037.1 Bus2=FT0402_9326_BSB037.1 LineCode=855_BT_1_1 Length=40.37 Units=m
New Line.BT_259443 Phases=1 Bus1=FT0402_9323_BSB037.1 Bus2=FT0402_9322_BSB037.1 LineCode=855_BT_1_1 Length=35.55 Units=m
New Line.BT_259447 Phases=1 Bus1=FT0402_9326_BSB037.1 Bus2=FT0402_9327_BSB037.1 LineCode=855_BT_1_1 Length=36.94 Units=m
New Line.BT_259452 Phases=3 Bus1=FT0402_9201_BSB030.1.2.3 Bus2=FT0402_9202_BSB030.1.2.3 LineCode=860_BT_3_1 Length=36.39 Units=m
New Line.BT_259463 Phases=1 Bus1=FT0402_9033_BSB036.1 Bus2=FT0402_9034_BSB036.1 LineCode=286_BT_1_1 Length=38.13 Units=m
New Line.BT_259470 Phases=1 Bus1=FT0402_9036_BSB036.1 Bus2=FT0402_9318_BSB037.1 LineCode=286_BT_1_1 Length=27.95 Units=m
New Line.BT_259479 Phases=1 Bus1=FT0402_9044_BSB036.1 Bus2=FT0402_9045_BSB036.1 LineCode=855_BT_1_1 Length=39.23 Units=m
New Line.BT_259490 Phases=1 Bus1=FT0402_9318_BSB037.1 Bus2=FT0402_9321_BSB037.1 LineCode=286_BT_1_1 Length=36.70 Units=m
New Line.BT_259501 Phases=1 Bus1=FT0402_9036_BSB036.1 Bus2=FT0402_9037_BSB036.1 LineCode=855_BT_1_1 Length=35.96 Units=m
New Line.BT_259509 Phases=1 Bus1=FT0402_9013_BSB036.1 Bus2=FT0402_9036_BSB036.1 LineCode=286_BT_1_1 Length=2.36 Units=m
New Line.BT_301599 Phases=1 Bus1=FT0402_9280_BSB032.1 Bus2=FT0402_9281_BSB032.1 LineCode=795_BT_1_1 Length=39.19 Units=m
New Line.BT_301704 Phases=1 Bus1=FT0402_9282_BSB032.1 Bus2=FT0402_9317_BSB037.1 LineCode=791_BT_1_1 Length=76.47 Units=m
New Line.BT_334533 Phases=1 Bus1=FT0402_9042_BSB036.1 Bus2=FT0402_9043_BSB036.1 LineCode=795_BT_1_1 Length=40.38 Units=m
New Line.BT_334821 Phases=1 Bus1=FT0402_9279_BSB032.1 Bus2=FT0402_9280_BSB032.1 LineCode=795_BT_1_1 Length=38.07 Units=m
New Line.BT_97803 Phases=3 Bus1=FT0402_9027_BSB036.1.2.3 Bus2=FT0402_9028_BSB036.1.2.3 LineCode=798_BT_3_1 Length=34.86 Units=m
New Line.BT_LIG_2035 Phases=1 Bus1=FT0402_9218_BSB039.1 Bus2=FT0402_9046_BSB036.1 LineCode=795_BT_1_1 Length=43.13 Units=m
New Line.BT_LIG_2299 Phases=3 Bus1=FT0402_9277_BSB032.1.2.3 Bus2=FT0402_9028_BSB036.1.2.3 LineCode=299_BT_3_1 Length=28.51 Units=m
New Line.BT_4806_TBT_IP Phases=1 Bus1=FT0402_4565_PG_IP.1 Bus2=FT0402_4566_PG_IP.1 LineCode=803_BT_1_1 Length=20.02 Units=m
New Line.BT_4822_TBT_IP Phases=1 Bus1=FT0402_9005_BSB037.1 Bus2=FT0402_9004_BSB037.1 LineCode=803_BT_1_1 Length=16.85 Units=m
New Line.BT_4824_TBT_IP Phases=1 Bus1=FT0402_9007_BSB037.1 Bus2=FT0402_9006_BSB037.1 LineCode=803_BT_1_1 Length=22.30 Units=m
New Line.BT_4825_TBT_IP Phases=1 Bus1=FT0402_9003_BSB037.1 Bus2=FT0402_9004_BSB037.1 LineCode=803_BT_1_1 Length=27.51 Units=m
New Line.BT_10407_TBT_IP Phases=1 Bus1=FT0402_9001_BSB037.1 Bus2=FT0402_9002_BSB037.1 LineCode=803_BT_1_1 Length=20.02 Units=m
New Line.BT_10408_TBT_IP Phases=1 Bus1=FT0402_9003_BSB037.1 Bus2=FT0402_9002_BSB037.1 LineCode=803_BT_1_1 Length=26.60 Units=m
New Line.BT_10409_TBT_IP Phases=1 Bus1=FT0402_9004_BSB037.1 Bus2=FT0402_15900_PG_IP.1 LineCode=803_BT_1_1 Length=9.90 Units=m
New Line.BT_10410_TBT_IP Phases=1 Bus1=FT0402_9005_BSB037.1 Bus2=FT0402_9006_BSB037.1 LineCode=803_BT_1_1 Length=13.37 Units=m
New Line.BT_10411_TBT_IP Phases=1 Bus1=FT0402_9007_BSB037.1 Bus2=FT0402_15901_PG_IP.1 LineCode=803_BT_1_1 Length=21.48 Units=m
New Line.BT_10425_TBT_IP Phases=1 Bus1=FT0402_9026_BSB037.1 Bus2=FT0402_15901_PG_IP.1 LineCode=803_BT_1_1 Length=25.80 Units=m
New Line.BT_10428_TBT_IP Phases=1 Bus1=FT0402_9029_BSB037.1 Bus2=FT0402_4565_PG_IP.1 LineCode=803_BT_1_1 Length=16.77 Units=m
New Line.BT_18413_TBT_IP Phases=1 Bus1=FT0402_24608_PG_IP.1 Bus2=FT0402_24609_PG_IP.1 LineCode=803_BT_1_1 Length=2.05 Units=m
New Line.BT_18414_TBT_IP Phases=1 Bus1=FT0402_24610_PG_IP.1 Bus2=FT0402_15900_PG_IP.1 LineCode=803_BT_1_1 Length=2.39 Units=m
New Line.BT_18415_TBT_IP Phases=1 Bus1=FT0402_24611_PG_IP.1 Bus2=FT0402_15900_PG_IP.1 LineCode=803_BT_1_1 Length=14.70 Units=m
New Line.BT_18416_TBT_IP Phases=1 Bus1=FT0402_4566_PG_IP.1 Bus2=FT0402_24609_PG_IP.1 LineCode=803_BT_1_1 Length=6.07 Units=m
New Line.BT_30851_TBT_IP Phases=1 Bus1=FT0402_9283_BSB032.1 Bus2=FT0402_9284_BSB032.1 LineCode=803_BT_1_1 Length=21.29 Units=m
New Line.BT_30852_TBT_IP Phases=1 Bus1=FT0402_9284_BSB032.1 Bus2=FT0402_9001_BSB037.1 LineCode=803_BT_1_1 Length=20.76 Units=m
New Line.BT_33047_TBT_IP Phases=1 Bus1=FT0402_9003_BSB037.1 Bus2=FT0402_9318_BSB037.1 LineCode=803_BT_1_1 Length=12.02 Units=m
New Line.BT_33124_TBT_IP Phases=1 Bus1=FT0402_24608_PG_IP.1 Bus2=FT0402_9318_BSB037.1 LineCode=803_BT_1_1 Length=55.90 Units=m
New Line.BT_34267_TBT_IP Phases=1 Bus1=FT0402_9172_BSB030.1 Bus2=FT0402_9138_BSBRJ001B_ATV.1 LineCode=803_BT_1_1 Length=16.74 Units=m
New Line.BT_111999 Phases=1 Bus1=FT4518_9274_BSB025.1 Bus2=FT4518_9277_BSB025.1 LineCode=286_BT_1_1 Length=35.65 Units=m
New Line.BT_112000 Phases=1 Bus1=FT4518_9282_BSB025.1 Bus2=FT4518_9283_BSB025.1 LineCode=286_BT_1_1 Length=34.37 Units=m
New Line.BT_112005 Phases=1 Bus1=FT4518_9272_BSB025.1 Bus2=FT4518_9273_BSB025.1 LineCode=286_BT_1_1 Length=36.22 Units=m
New Line.BT_111977 Phases=1 Bus1=FT4518_9281_BSB025.1 Bus2=FT4518_9282_BSB025.1 LineCode=839_BT_1_1 Length=37.75 Units=m
New Line.BT_111980 Phases=1 Bus1=FT4518_9284_BSB025.1 Bus2=FT4518_9285_BSB025.1 LineCode=839_BT_1_1 Length=33.86 Units=m
New Line.BT_111984 Phases=1 Bus1=FT4518_9285_BSB025.1 Bus2=FT4518_9286_BSB025.1 LineCode=839_BT_1_1 Length=37.61 Units=m
New Line.BT_111985 Phases=1 Bus1=FT4518_9278_BSB025.1 Bus2=FT4518_9279_BSB025.1 LineCode=795_BT_1_1 Length=37.62 Units=m
New Line.BT_111992 Phases=1 Bus1=FT4518_9277_BSB025.1 Bus2=FT4518_9278_BSB025.1 LineCode=286_BT_1_1 Length=33.13 Units=m
New Line.BT_111993 Phases=1 Bus1=FT4518_9273_BSB025.1 Bus2=FT4518_9274_BSB025.1 LineCode=286_BT_1_1 Length=35.01 Units=m
New Line.BT_111995 Phases=1 Bus1=FT4518_9279_BSB025.1 Bus2=FT4518_9281_BSB025.1 LineCode=286_BT_1_1 Length=33.91 Units=m
New Line.BT_111998 Phases=1 Bus1=FT4518_9283_BSB025.1 Bus2=FT4518_9284_BSB025.1 LineCode=286_BT_1_1 Length=37.68 Units=m
New Line.BT_105401 Phases=1 Bus1=FZ6744_9206_BSB27A.1 Bus2=FZ6744_9208_BSB27A.1 LineCode=286_BT_1_1 Length=39.95 Units=m
New Line.BT_16332 Phases=3 Bus1=FX4946_9250_BSB025.1.2.3 Bus2=FX4946_9249_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.22 Units=m
New Line.BT_16334 Phases=3 Bus1=FX4946_9246_BSB025.1.2.3 Bus2=FX4946_9245_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.44 Units=m
New Line.BT_16337 Phases=3 Bus1=FX4940_9243_BSB025.1.2.3 Bus2=FX4940_9244_BSB025.1.2.3 LineCode=299_BT_3_1 Length=37.05 Units=m
New Line.BT_16361 Phases=1 Bus1=FT4721_9271_BSB025.1 Bus2=FT4721_9272_BSB025.1 LineCode=284_BT_1_1 Length=30.92 Units=m
New Line.BT_16367 Phases=1 Bus1=FT4721_9259_BSB025.1 Bus2=FT4721_9258_BSB025.1 LineCode=284_BT_1_1 Length=36.21 Units=m
New Line.BT_16438 Phases=3 Bus1=FX4946_9247_BSB025.1.2.3 Bus2=FX4946_9246_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.95 Units=m
New Line.BT_16440 Phases=1 Bus1=FT4721_9264_BSB025.1 Bus2=FT4721_9263_BSB025.1 LineCode=284_BT_1_1 Length=30.83 Units=m
New Line.BT_179908 Phases=3 Bus1=FT0406_9074_BSB027_2.1.2.3 Bus2=FT0406_9053_BSB27A.1.2.3 LineCode=860_BT_3_1 Length=38.00 Units=m
New Line.BT_179910 Phases=3 Bus1=FT0406_9017_BSB027_2.1.2.3 Bus2=FT0406_9018_BSB027_2.1.2.3 LineCode=860_BT_3_1 Length=41.21 Units=m
New Line.BT_179946 Phases=3 Bus1=FT0406_9021_BSB027_2.1.2.3 Bus2=FT0406_9022_BSB027_2.1.2.3 LineCode=860_BT_3_1 Length=42.95 Units=m
New Line.BT_193204 Phases=1 Bus1=FZ6744_9079_BSB27A.1 Bus2=FZ6744_9080_BSB27A.1 LineCode=795_BT_1_1 Length=43.77 Units=m
New Line.BT_193205 Phases=1 Bus1=FZ6744_9080_BSB27A.1 Bus2=FZ6744_9081_BSB27A.1 LineCode=795_BT_1_1 Length=40.85 Units=m
New Line.BT_193211 Phases=1 Bus1=FZ6744_9196_BSB27A.1 Bus2=FZ6744_9197_BSB27A.1 LineCode=795_BT_1_1 Length=25.68 Units=m
New Line.BT_193251 Phases=3 Bus1=FT0418_9014_BSB027_2.1.2.3 Bus2=FT0418_9015_BSB027_2.1.2.3 LineCode=798_BT_3_1 Length=41.34 Units=m
New Line.BT_234466 Phases=3 Bus1=FT0406_9068_BSB027_2.1.2.3 Bus2=FT0406_9070_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=41.97 Units=m
New Line.BT_234467 Phases=3 Bus1=FT0406_9066_BSB027_2.1.2.3 Bus2=FT0406_9068_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=33.78 Units=m
New Line.BT_234598 Phases=3 Bus1=FT0406_9057_BSB027_2.1.2.3 Bus2=FT0406_9058_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=40.42 Units=m
New Line.BT_234728 Phases=3 Bus1=FT0406_9064_BSB027_2.1.2.3 Bus2=FT0406_9066_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=33.37 Units=m
New Line.BT_234729 Phases=3 Bus1=FT0406_9058_BSB027_2.1.2.3 Bus2=FT0406_9064_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=58.17 Units=m
New Line.BT_234759 Phases=3 Bus1=FT0406_9020_BSB027_2.1.2.3 Bus2=FT0406_9021_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=41.03 Units=m
New Line.BT_240355 Phases=3 Bus1=FT0406_9070_BSB027_2.1.2.3 Bus2=FT0406_9072_BSB027.1.2.3 LineCode=267_BT_3_1 Length=40.75 Units=m
New Line.BT_24079 Phases=1 Bus1=FT4721_9269_BSB025.1 Bus2=FT4721_9271_BSB025.1 LineCode=284_BT_1_1 Length=37.13 Units=m
New Line.BT_24118 Phases=1 Bus1=FT4721_9258_BSB025.1 Bus2=FT4721_9257_BSB025.1 LineCode=284_BT_1_1 Length=35.97 Units=m
New Line.BT_255665 Phases=3 Bus1=FT0406_9072_BSB027.1.2.3 Bus2=FT0406_9074_BSB027_2.1.2.3 LineCode=798_BT_3_1 Length=41.43 Units=m
New Line.BT_259176 Phases=3 Bus1=FT0406_9022_BSB027_2.1.2.3 Bus2=FT0406_9023_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=40.82 Units=m
New Line.BT_259228 Phases=3 Bus1=FT0418_9048_BSB27A.1.2.3 Bus2=FT0418_9049_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=27.15 Units=m
New Line.BT_259229 Phases=3 Bus1=FT0418_9047_BSB27A.1.2.3 Bus2=FT0418_9048_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=45.43 Units=m
New Line.BT_259230 Phases=3 Bus1=FT0418_9011_BSB027_2.1.2.3 Bus2=FT0418_9012_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=47.56 Units=m
New Line.BT_259231 Phases=3 Bus1=FT0418_9009_BSB027_2.1.2.3 Bus2=FT0418_9011_BSB027_2.1.2.3 LineCode=842_BT_3_1 Length=44.95 Units=m
New Line.BT_259234 Phases=3 Bus1=FT0418_9045_BSB27A.1.2.3 Bus2=FT0418_9046_BSB27A.1.2.3 LineCode=299_BT_3_1 Length=45.50 Units=m
New Line.BT_291163 Phases=1 Bus1=FZ6744_9041_BSB026.1 Bus2=FZ6744_9210_BSB27A.1 LineCode=323_BT_1_1 Length=60.44 Units=m
New Line.BT_29370 Phases=3 Bus1=FX4940_9240_BSB025.1.2.3 Bus2=FX4940_9241_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.93 Units=m
New Line.BT_300654 Phases=3 Bus1=FT0418_9015_BSB027_2.1.2.3 Bus2=FT0418_9016_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=39.73 Units=m
New Line.BT_300777 Phases=1 Bus1=FZ6744_9081_BSB27A.1 Bus2=FZ6744_9082_BSB27A.1 LineCode=286_BT_1_1 Length=39.44 Units=m
New Line.BT_300778 Phases=1 Bus1=FZ6744_9204_BSB27A.1 Bus2=FZ6744_9205_BSB27A.1 LineCode=286_BT_1_1 Length=40.46 Units=m
New Line.BT_310552 Phases=3 Bus1=FT0406_9018_BSB027_2.1.2.3 Bus2=FT0406_9019_BSB027_2.1.2.3 LineCode=842_BT_3_1 Length=40.27 Units=m
New Line.BT_310554 Phases=3 Bus1=FT0418_9049_BSB27A.1.2.3 Bus2=FT0418_9050_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=51.28 Units=m
New Line.BT_310556 Phases=3 Bus1=FT0418_9048_BSB27A.1.2.3 Bus2=FT0418_9052_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=45.09 Units=m
New Line.BT_310559 Phases=3 Bus1=FT0418_9012_BSB027_2.1.2.3 Bus2=FT0418_9014_BSB027_2.1.2.3 LineCode=842_BT_3_1 Length=40.05 Units=m
New Line.BT_310569 Phases=3 Bus1=FT0418_9046_BSB27A.1.2.3 Bus2=FT0418_9047_BSB27A.1.2.3 LineCode=842_BT_3_1 Length=41.00 Units=m
New Line.BT_31311 Phases=3 Bus1=FX4946_9253_BSB025.1.2.3 Bus2=FX4946_9254_BSB025.1.2.3 LineCode=299_BT_3_1 Length=28.18 Units=m
New Line.BT_317246 Phases=1 Bus1=FZ6744_9208_BSB27A.1 Bus2=FZ6744_9210_BSB27A.1 LineCode=322_BT_1_1 Length=43.22 Units=m
New Line.BT_317247 Phases=1 Bus1=FZ6744_9205_BSB27A.1 Bus2=FZ6744_9206_BSB27A.1 LineCode=322_BT_1_1 Length=39.33 Units=m
New Line.BT_33107 Phases=1 Bus1=FT4721_9265_BSB025.1 Bus2=FT4721_9266_BSB025.1 LineCode=286_BT_1_1 Length=33.09 Units=m
New Line.BT_33108 Phases=3 Bus1=FX4940_9239_BSB025.1.2.3 Bus2=FX4940_9240_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.12 Units=m
New Line.BT_334819 Phases=3 Bus1=FT0406_9019_BSB027_2.1.2.3 Bus2=FT0406_9020_BSB027_2.1.2.3 LineCode=798_BT_3_1 Length=41.68 Units=m
New Line.BT_48458 Phases=3 Bus1=FX4946_9251_BSB025.1.2.3 Bus2=FX4946_9253_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.06 Units=m
New Line.BT_49354 Phases=3 Bus1=FX4946_9249_BSB025.1.2.3 Bus2=FX4946_9248_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.09 Units=m
New Line.BT_49527 Phases=3 Bus1=FX4940_9242_BSB025.1.2.3 Bus2=FX4940_9243_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.62 Units=m
New Line.BT_49614 Phases=3 Bus1=FX4946_9251_BSB025.1.2.3 Bus2=FX4946_9250_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.50 Units=m
New Line.BT_49634 Phases=3 Bus1=FX4940_9241_BSB025.1.2.3 Bus2=FX4940_9242_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.66 Units=m
New Line.BT_50076 Phases=1 Bus1=FT4721_9262_BSB025.1 Bus2=FT4721_9260_BSB025.1 LineCode=284_BT_1_1 Length=33.96 Units=m
New Line.BT_50159 Phases=1 Bus1=FT4721_9268_BSB025.1 Bus2=FT4721_9269_BSB025.1 LineCode=284_BT_1_1 Length=33.65 Units=m
New Line.BT_50178 Phases=1 Bus1=FT4721_9266_BSB025.1 Bus2=FT4721_9268_BSB025.1 LineCode=284_BT_1_1 Length=33.75 Units=m
New Line.BT_50188 Phases=1 Bus1=FT4721_9264_BSB025.1 Bus2=FT4721_9265_BSB025.1 LineCode=284_BT_1_1 Length=34.06 Units=m
New Line.BT_50255 Phases=1 Bus1=FT4721_9263_BSB025.1 Bus2=FT4721_9262_BSB025.1 LineCode=284_BT_1_1 Length=32.07 Units=m
New Line.BT_50265 Phases=1 Bus1=FT4721_9257_BSB025.1 Bus2=FT4721_9256_BSB025.1 LineCode=284_BT_1_1 Length=31.16 Units=m
New Line.BT_55446 Phases=3 Bus1=FX4946_9248_BSB025.1.2.3 Bus2=FX4946_9247_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.10 Units=m
New Line.BT_55521 Phases=3 Bus1=FX4946_9245_BSB025.1.2.3 Bus2=FX4946_9244_BSB025.1.2.3 LineCode=299_BT_3_1 Length=44.44 Units=m
New Line.BT_59585 Phases=1 Bus1=FT4721_9260_BSB025.1 Bus2=FT4721_9259_BSB025.1 LineCode=284_BT_1_1 Length=33.50 Units=m
New Line.BT_98325 Phases=3 Bus1=FT0406_9053_BSB27A.1.2.3 Bus2=FT0406_9054_BSB27A.1.2.3 LineCode=798_BT_3_1 Length=24.14 Units=m
New Line.BT_19941_TBT_IP Phases=1 Bus1=FT0408_26020_PG_IP.1 Bus2=FT0408_26021_PG_IP.1 LineCode=803_BT_1_1 Length=43.58 Units=m
New Line.BT_19942_TBT_IP Phases=1 Bus1=FT0408_26021_PG_IP.1 Bus2=FT0408_26022_PG_IP.1 LineCode=803_BT_1_1 Length=40.14 Units=m
New Line.BT_19943_TBT_IP Phases=1 Bus1=FT0408_26022_PG_IP.1 Bus2=FT0408_26023_PG_IP.1 LineCode=803_BT_1_1 Length=39.42 Units=m
New Line.BT_19944_TBT_IP Phases=1 Bus1=FT0408_26024_PG_IP.1 Bus2=FT0408_26023_PG_IP.1 LineCode=803_BT_1_1 Length=41.01 Units=m
New Line.BT_19945_TBT_IP Phases=1 Bus1=FT0408_26025_PG_IP.1 Bus2=FT0408_26024_PG_IP.1 LineCode=803_BT_1_1 Length=41.20 Units=m
New Line.BT_19946_TBT_IP Phases=1 Bus1=FT0408_26026_PG_IP.1 Bus2=FT0408_26025_PG_IP.1 LineCode=803_BT_1_1 Length=43.92 Units=m
New Line.BT_104249 Phases=3 Bus1=FT0393_9001_BSB035.1.2.3 Bus2=FT0393_9181_BSB035.1.2.3 LineCode=296_BT_3_1 Length=75.11 Units=m
New Line.BT_112001 Phases=1 Bus1=FT4518_9288_BSB025.1 Bus2=FT4518_9289_BSB025.1 LineCode=286_BT_1_1 Length=31.08 Units=m
New Line.BT_112002 Phases=1 Bus1=FT4518_9286_BSB025.1 Bus2=FT4518_9287_BSB025.1 LineCode=286_BT_1_1 Length=34.79 Units=m
New Line.BT_112004 Phases=1 Bus1=FT4518_9289_BSB025.1 Bus2=FT4518_9290_BSB025.1 LineCode=286_BT_1_1 Length=35.49 Units=m
New Line.BT_111978 Phases=1 Bus1=FT4518_9294_BSB025.1 Bus2=FT4518_9295_BSB025.1 LineCode=839_BT_1_1 Length=32.65 Units=m
New Line.BT_111979 Phases=1 Bus1=FT4518_9290_BSB025.1 Bus2=FT4518_9291_BSB025.1 LineCode=839_BT_1_1 Length=37.31 Units=m
New Line.BT_111982 Phases=1 Bus1=FT4518_9292_BSB025.1 Bus2=FT4518_9293_BSB025.1 LineCode=839_BT_1_1 Length=38.53 Units=m
New Line.BT_111983 Phases=1 Bus1=FT4518_9287_BSB025.1 Bus2=FT4518_9288_BSB025.1 LineCode=839_BT_1_1 Length=35.34 Units=m
New Line.BT_111994 Phases=1 Bus1=FT4518_9293_BSB025.1 Bus2=FT4518_9294_BSB025.1 LineCode=286_BT_1_1 Length=33.17 Units=m
New Line.BT_111996 Phases=1 Bus1=FT4518_9291_BSB025.1 Bus2=FT4518_9292_BSB025.1 LineCode=286_BT_1_1 Length=31.69 Units=m
New Line.BT_106650 Phases=3 Bus1=FT0391_9018_BSB035.1.2.3 Bus2=FT0391_9019_BSB035.1.2.3 LineCode=267_BT_3_1 Length=49.98 Units=m
New Line.BT_104240 Phases=3 Bus1=FT0395_9024_BSB025.1.2.3 Bus2=FT0395_9025_BSB025.1.2.3 LineCode=296_BT_3_1 Length=27.83 Units=m
New Line.BT_103189 Phases=3 Bus1=FT0393_9024_BSB035.1.2.3 Bus2=FT0393_9025_BSB035.1.2.3 LineCode=267_BT_3_1 Length=52.55 Units=m
New Line.BT_140055 Phases=3 Bus1=FT0393_9007_BSB035.1.2.3 Bus2=FT0393_9008_BSB035.1.2.3 LineCode=842_BT_3_1 Length=43.25 Units=m
New Line.BT_140056 Phases=3 Bus1=FT0393_9005_BSB035.1.2.3 Bus2=FT0393_9004_BSB035.1.2.3 LineCode=842_BT_3_1 Length=22.29 Units=m
New Line.BT_140057 Phases=3 Bus1=FT0393_9013_BSB035.1.2.3 Bus2=FT0393_9014_BSB035.1.2.3 LineCode=842_BT_3_1 Length=33.82 Units=m
New Line.BT_179858 Phases=3 Bus1=FT0395_9062_BSB034.1.2.3 Bus2=FT0395_9082_BSB034.1.2.3 LineCode=860_BT_3_1 Length=16.26 Units=m
New Line.BT_179859 Phases=3 Bus1=FT0395_9016_BSB025.1.2.3 Bus2=FT0395_9017_BSB025.1.2.3 LineCode=860_BT_3_1 Length=28.54 Units=m
New Line.BT_179888 Phases=3 Bus1=FT0395_9016_BSB025.1.2.3 Bus2=FT0395_9025_BSB025.1.2.3 LineCode=860_BT_3_1 Length=44.58 Units=m
New Line.BT_179889 Phases=3 Bus1=FT0395_9053_BSB034.1.2.3 Bus2=FT0395_9056_BSB034.1.2.3 LineCode=860_BT_3_1 Length=27.61 Units=m
New Line.BT_179890 Phases=3 Bus1=FT0393_9042_BSB034.1.2.3 Bus2=FT0393_9004_BSB035.1.2.3 LineCode=860_BT_3_1 Length=46.48 Units=m
New Line.BT_179891 Phases=3 Bus1=FT0391_9187_BSB040.1.2.3 Bus2=FT0391_9017_BSB035.1.2.3 LineCode=860_BT_3_1 Length=46.25 Units=m
New Line.BT_179895 Phases=3 Bus1=FT0395_9003_BSB034.1.2.3 Bus2=FT0395_9007_BSB034.1.2.3 LineCode=860_BT_3_1 Length=58.82 Units=m
New Line.BT_179906 Phases=3 Bus1=FT0395_9057_BSB034.1.2.3 Bus2=FT0395_9060_BSB034.1.2.3 LineCode=860_BT_3_1 Length=61.33 Units=m
New Line.BT_179907 Phases=3 Bus1=FT0395_9016_BSB025.1.2.3 Bus2=FT0395_9179_BSB025.1.2.3 LineCode=860_BT_3_1 Length=42.95 Units=m
New Line.BT_179909 Phases=3 Bus1=FT0406_9027_BSB027_2.1.2.3 Bus2=FT0406_9028_BSB027_2.1.2.3 LineCode=860_BT_3_1 Length=32.78 Units=m
New Line.BT_179947 Phases=3 Bus1=FT0406_9212_BSB029.1.2.3 Bus2=FT0406_9046_BSB027_2.1.2.3 LineCode=860_BT_3_1 Length=124.64 Units=m
New Line.BT_180897 Phases=1 Bus1=FT4518_9002_BSB034.1 Bus2=FT4518_9296_BSB025.1 LineCode=839_BT_1_1 Length=68.60 Units=m
New Line.BT_182180 Phases=3 Bus1=FT0395_9004_BSB034.1.2.3 Bus2=FT0395_9038_BSB034.1.2.3 LineCode=842_BT_3_1 Length=38.20 Units=m
New Line.BT_182181 Phases=3 Bus1=FT0395_9054_BSB034.1.2.3 Bus2=FT0395_9055_BSB034.1.2.3 LineCode=832_BT_3_1 Length=26.07 Units=m
New Line.BT_190897 Phases=3 Bus1=FT0393_9001_BSB035.1.2.3 Bus2=FT0393_9042_BSB034.1.2.3 LineCode=798_BT_3_1 Length=59.42 Units=m
New Line.BT_191450 Phases=3 Bus1=FT0395_9060_BSB034.1.2.3 Bus2=FT0395_9061_BSB034.1.2.3 LineCode=798_BT_3_1 Length=27.43 Units=m
New Line.BT_191451 Phases=3 Bus1=FT0393_9023_BSB035.1.2.3 Bus2=FT0393_9024_BSB035.1.2.3 LineCode=798_BT_3_1 Length=45.35 Units=m
New Line.BT_191452 Phases=3 Bus1=FT0393_9022_BSB035.1.2.3 Bus2=FT0393_9023_BSB035.1.2.3 LineCode=798_BT_3_1 Length=45.28 Units=m
New Line.BT_191541 Phases=3 Bus1=FT0393_9026_BSB035.1.2.3 Bus2=FT0393_9042_BSB034.1.2.3 LineCode=798_BT_3_1 Length=46.16 Units=m
New Line.BT_191542 Phases=3 Bus1=FT0391_9017_BSB035.1.2.3 Bus2=FT0391_9018_BSB035.1.2.3 LineCode=798_BT_3_1 Length=46.91 Units=m
New Line.BT_192417 Phases=3 Bus1=FT0393_9042_BSB034.1.2.3 Bus2=FT0393_9043_BSB034.1.2.3 LineCode=798_BT_3_1 Length=41.12 Units=m
New Line.BT_216006 Phases=3 Bus1=FT0393_9006_BSB035.1.2.3 Bus2=FT0393_9007_BSB035.1.2.3 LineCode=267_BT_3_1 Length=34.64 Units=m
New Line.BT_216007 Phases=3 Bus1=FT0393_9005_BSB035.1.2.3 Bus2=FT0393_9006_BSB035.1.2.3 LineCode=267_BT_3_1 Length=39.60 Units=m
New Line.BT_218156 Phases=3 Bus1=FT0395_9061_BSB034.1.2.3 Bus2=FT0395_9062_BSB034.1.2.3 LineCode=300_BT_3_1 Length=30.59 Units=m
New Line.BT_224781 Phases=3 Bus1=FT0393_9012_BSB035.1.2.3 Bus2=FT0393_9013_BSB035.1.2.3 LineCode=822_BT_3_1 Length=32.98 Units=m
New Line.BT_234760 Phases=3 Bus1=FT0406_9212_BSB029.1.2.3 Bus2=FT0406_9028_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=86.41 Units=m
New Line.BT_246680 Phases=3 Bus1=FT0406_9054_BSB027_2.1.2.3 Bus2=FT0406_9057_BSB027_2.1.2.3 LineCode=267_BT_3_1 Length=40.79 Units=m
New Line.BT_253408 Phases=3 Bus1=FT0395_9003_BSB034.1.2.3 Bus2=FT0395_9004_BSB034.1.2.3 LineCode=798_BT_3_1 Length=15.03 Units=m
New Line.BT_253721 Phases=3 Bus1=FT0395_9069_BSB034.1.2.3 Bus2=FT0395_9082_BSB034.1.2.3 LineCode=798_BT_3_1 Length=23.88 Units=m
New Line.BT_254097 Phases=3 Bus1=FT0395_9057_BSB034.1.2.3 Bus2=FT0395_9007_BSB034.1.2.3 LineCode=770_BT_3_1 Length=55.53 Units=m
New Line.BT_255664 Phases=3 Bus1=FT0395_9004_BSB034.1.2.3 Bus2=FT0395_9016_BSB025.1.2.3 LineCode=798_BT_3_1 Length=60.07 Units=m
New Line.BT_259187 Phases=3 Bus1=FT0406_9046_BSB027_2.1.2.3 Bus2=FT0406_9047_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=36.66 Units=m
New Line.BT_259198 Phases=3 Bus1=FT0406_9047_BSB027_2.1.2.3 Bus2=FT0406_9051_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=41.14 Units=m
New Line.BT_259209 Phases=3 Bus1=FT0406_9025_BSB027_2.1.2.3 Bus2=FT0406_9026_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=40.05 Units=m
New Line.BT_259218 Phases=3 Bus1=FT0406_9024_BSB027_2.1.2.3 Bus2=FT0406_9025_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=40.87 Units=m
New Line.BT_259227 Phases=3 Bus1=FT0406_9023_BSB027_2.1.2.3 Bus2=FT0406_9024_BSB027_2.1.2.3 LineCode=299_BT_3_1 Length=40.20 Units=m
New Line.BT_269621 Phases=3 Bus1=FT0393_9025_BSB035.1.2.3 Bus2=FT0393_9026_BSB035.1.2.3 LineCode=267_BT_3_1 Length=49.86 Units=m
New Line.BT_269622 Phases=3 Bus1=FT0393_9021_BSB035.1.2.3 Bus2=FT0393_9022_BSB035.1.2.3 LineCode=299_BT_3_1 Length=45.24 Units=m
New Line.BT_269623 Phases=3 Bus1=FT0393_9039_BSB034.1.2.3 Bus2=FT0393_9049_BSB034.1.2.3 LineCode=299_BT_3_1 Length=40.62 Units=m
New Line.BT_269624 Phases=3 Bus1=FT0391_9019_BSB035.1.2.3 Bus2=FT0391_9020_BSB035.1.2.3 LineCode=299_BT_3_1 Length=47.94 Units=m
New Line.BT_272183 Phases=3 Bus1=FT0393_9011_BSB035.1.2.3 Bus2=FT0393_9012_BSB035.1.2.3 LineCode=860_BT_3_1 Length=51.24 Units=m
New Line.BT_272194 Phases=3 Bus1=FT0393_9010_BSB035.1.2.3 Bus2=FT0393_9011_BSB035.1.2.3 LineCode=860_BT_3_1 Length=45.59 Units=m
New Line.BT_272206 Phases=3 Bus1=FT0393_9009_BSB035.1.2.3 Bus2=FT0393_9010_BSB035.1.2.3 LineCode=842_BT_3_1 Length=34.42 Units=m
New Line.BT_272217 Phases=3 Bus1=FT0393_9008_BSB035.1.2.3 Bus2=FT0393_9009_BSB035.1.2.3 LineCode=860_BT_3_1 Length=36.94 Units=m
New Line.BT_272249 Phases=3 Bus1=FT0391_9185_BSB040.1.2.3 Bus2=FT0391_9016_BSB035.1.2.3 LineCode=860_BT_3_1 Length=69.42 Units=m
New Line.BT_278077 Phases=3 Bus1=FT0395_9056_BSB034.1.2.3 Bus2=FT0395_9057_BSB034.1.2.3 LineCode=297_BT_3_1 Length=29.51 Units=m
New Line.BT_278078 Phases=3 Bus1=FT0395_9052_BSB034.1.2.3 Bus2=FT0395_9053_BSB034.1.2.3 LineCode=297_BT_3_1 Length=21.56 Units=m
New Line.BT_303680 Phases=3 Bus1=FT0395_9179_BSB025.1.2.3 Bus2=FT0395_9180_BSB025.1.2.3 LineCode=798_BT_3_1 Length=15.61 Units=m
New Line.BT_310551 Phases=3 Bus1=FT0406_9051_BSB027_2.1.2.3 Bus2=FT0406_9054_BSB027_2.1.2.3 LineCode=842_BT_3_1 Length=83.69 Units=m
New Line.BT_310553 Phases=3 Bus1=FT0406_9026_BSB027_2.1.2.3 Bus2=FT0406_9027_BSB027_2.1.2.3 LineCode=832_BT_3_1 Length=44.86 Units=m
New Line.BT_326746 Phases=3 Bus1=FT0393_9039_BSB034.1.2.3 Bus2=FT0393_9002_BSB025.1.2.3 LineCode=297_BT_3_1 Length=14.44 Units=m
New Line.BT_85517 Phases=3 Bus1=FT0395_9017_BSB025.1.2.3 Bus2=FT0395_9018_BSB025.1.2.3 LineCode=842_BT_3_1 Length=28.12 Units=m
New Line.BT_85524 Phases=3 Bus1=FT0395_9023_BSB025.1.2.3 Bus2=FT0395_9024_BSB025.1.2.3 LineCode=842_BT_3_1 Length=28.61 Units=m
New Line.BT_88179 Phases=1 Bus1=FT4518_9295_BSB025.1 Bus2=FT4518_9296_BSB025.1 LineCode=839_BT_1_1 Length=38.36 Units=m
New Line.BT_93092 Phases=3 Bus1=FT0395_9022_BSB025.1.2.3 Bus2=FT0395_9023_BSB025.1.2.3 LineCode=770_BT_3_1 Length=28.65 Units=m
New Line.BT_97192 Phases=3 Bus1=FT0395_9018_BSB025.1.2.3 Bus2=FT0395_9019_BSB025.1.2.3 LineCode=798_BT_3_1 Length=28.32 Units=m
New Line.BT_97920 Phases=3 Bus1=FT0393_9015_BSB035.1.2.3 Bus2=FT0393_9014_BSB035.1.2.3 LineCode=798_BT_3_1 Length=36.71 Units=m
New Line.BT_97921 Phases=3 Bus1=FT0393_9015_BSB035.1.2.3 Bus2=FT0393_9016_BSB035.1.2.3 LineCode=798_BT_3_1 Length=38.74 Units=m
New Line.BT_99746 Phases=3 Bus1=FT0395_9052_BSB034.1.2.3 Bus2=FT0395_9054_BSB034.1.2.3 LineCode=798_BT_3_1 Length=29.89 Units=m
New Line.BT_99747 Phases=3 Bus1=FT0393_9043_BSB034.1.2.3 Bus2=FT0393_9049_BSB034.1.2.3 LineCode=798_BT_3_1 Length=62.23 Units=m
New Line.BT_5268_TBT_IP Phases=1 Bus1=FT0408_5536_PG_IP.1 Bus2=FT0408_5537_PG_IP.1 LineCode=803_BT_1_1 Length=44.30 Units=m
New Line.BT_18372_TBT_IP Phases=1 Bus1=FT0408_5536_PG_IP.1 Bus2=FT0408_24516_PG_IP.1 LineCode=803_BT_1_1 Length=42.80 Units=m
New Line.BT_18373_TBT_IP Phases=1 Bus1=FT0408_24517_PG_IP.1 Bus2=FT0408_24516_PG_IP.1 LineCode=803_BT_1_1 Length=42.52 Units=m
New Line.BT_19940_TBT_IP Phases=1 Bus1=FT0408_5537_PG_IP.1 Bus2=FT0408_26020_PG_IP.1 LineCode=803_BT_1_1 Length=43.92 Units=m
New Line.BT_31199_TBT_IP Phases=1 Bus1=FT0408_5537_PG_IP.1 Bus2=FT0408_9442_BSB025.1 LineCode=803_BT_1_1 Length=15.92 Units=m
New Line.BT_65392225 Phases=3 Bus1=5583312_11229367.1.2.3 Bus2=5583312_11229326.1.2.3 LineCode=536_BT_3_2 Length=76.06 Units=m
New Line.BT_65392227 Phases=3 Bus1=5583312_11229366.1.2.3 Bus2=5583312_11229367.1.2.3 LineCode=536_BT_3_2 Length=15.29 Units=m
New Line.BT_65392228 Phases=3 Bus1=5583312_11229332.1.2.3 Bus2=5583312_11229366.1.2.3 LineCode=536_BT_3_2 Length=85.01 Units=m
New Line.BT_65392229 Phases=3 Bus1=5583304_11229332.1.2.3 Bus2=5583304_11229366.1.2.3 LineCode=536_BT_3_2 Length=85.01 Units=m
New Line.BT_65392230 Phases=3 Bus1=5583302_11229332.1.2.3 Bus2=5583302_11229335.1.2.3 LineCode=536_BT_3_2 Length=16.12 Units=m
New Line.BT_65392232 Phases=3 Bus1=5583312_11229331.1.2.3 Bus2=5583312_11229332.1.2.3 LineCode=536_BT_3_2 Length=82.96 Units=m
New Line.BT_65392233 Phases=3 Bus1=5583304_11229331.1.2.3 Bus2=5583304_11229332.1.2.3 LineCode=536_BT_3_2 Length=82.96 Units=m
New Line.BT_65392235 Phases=3 Bus1=5583302_11229331.1.2.3 Bus2=5583302_11229332.1.2.3 LineCode=536_BT_3_2 Length=82.96 Units=m
New Line.BT_65392281 Phases=3 Bus1=5538720_11229349.1.2.3 Bus2=5538720_11229365.1.2.3 LineCode=411_BT_3_2 Length=75.51 Units=m
New Line.BT_65392282 Phases=3 Bus1=5538720_11229348.1.2.3 Bus2=5538720_11229351.1.2.3 LineCode=411_BT_3_2 Length=40.77 Units=m
New Line.BT_65392285 Phases=3 Bus1=5538720_11229360.1.2.3 Bus2=5538720_11229348.1.2.3 LineCode=411_BT_3_2 Length=63.43 Units=m
New Line.BT_65392286 Phases=3 Bus1=5538720_11229325.1.2.3 Bus2=5538720_11229360.1.2.3 LineCode=411_BT_3_2 Length=24.92 Units=m
New Line.BT_65392289 Phases=3 Bus1=5538721_11229360.1.2.3 Bus2=5538721_11229348.1.2.3 LineCode=411_BT_3_2 Length=63.43 Units=m
New Line.BT_65392290 Phases=3 Bus1=5538721_11229348.1.2.3 Bus2=5538721_11229351.1.2.3 LineCode=411_BT_3_2 Length=40.77 Units=m
New Line.BT_65392291 Phases=3 Bus1=5538721_11229325.1.2.3 Bus2=5538721_11229360.1.2.3 LineCode=411_BT_3_2 Length=24.92 Units=m
New Line.BT_65392296 Phases=3 Bus1=5583306_11229330.1.2.3 Bus2=5583306_11229329.1.2.3 LineCode=552_BT_3_2 Length=101.92 Units=m
New Line.BT_65392297 Phases=3 Bus1=5583314_11229330.1.2.3 Bus2=5583314_11229329.1.2.3 LineCode=536_BT_3_2 Length=101.92 Units=m
New Line.BT_65392298 Phases=3 Bus1=5583306_11229331.1.2.3 Bus2=5583306_11229330.1.2.3 LineCode=552_BT_3_2 Length=82.77 Units=m
New Line.BT_65392299 Phases=3 Bus1=5583314_11229331.1.2.3 Bus2=5583314_11229330.1.2.3 LineCode=536_BT_3_2 Length=82.77 Units=m
New Line.BT_65393171 Phases=3 Bus1=5583312_11229333.1.2.3 Bus2=5583312_11229331.1.2.3 LineCode=536_BT_3_2 Length=15.56 Units=m
New Line.BT_65393172 Phases=3 Bus1=5583306_11229333.1.2.3 Bus2=5583306_11229331.1.2.3 LineCode=552_BT_3_2 Length=15.56 Units=m
New Line.BT_65393173 Phases=3 Bus1=5583314_11229333.1.2.3 Bus2=5583314_11229331.1.2.3 LineCode=536_BT_3_2 Length=15.56 Units=m
New Line.BT_65393174 Phases=3 Bus1=5583302_11229333.1.2.3 Bus2=5583302_11229331.1.2.3 LineCode=536_BT_3_2 Length=15.56 Units=m
New Line.BT_65393176 Phases=3 Bus1=5583304_11229333.1.2.3 Bus2=5583304_11229331.1.2.3 LineCode=536_BT_3_2 Length=15.56 Units=m
New Line.BT_65393182 Phases=3 Bus1=5583345_11229331.1.2.3 Bus2=5583345_11229386.1.2.3 LineCode=536_BT_3_2 Length=6.11 Units=m
New Line.BT_65472928 Phases=3 Bus1=5583312_11229318.1.2.3 Bus2=5583312_11229333.1.2.3 LineCode=536_BT_3_2 Length=10.24 Units=m
New Line.BT_65472929 Phases=3 Bus1=5583304_11229318.1.2.3 Bus2=5583304_11229333.1.2.3 LineCode=536_BT_3_2 Length=10.24 Units=m
New Line.BT_65472930 Phases=3 Bus1=5583302_11229318.1.2.3 Bus2=5583302_11229333.1.2.3 LineCode=536_BT_3_2 Length=10.24 Units=m
New Line.BT_65472931 Phases=3 Bus1=5583306_11229318.1.2.3 Bus2=5583306_11229333.1.2.3 LineCode=552_BT_3_2 Length=10.24 Units=m
New Line.BT_65500689 Phases=3 Bus1=5538720_11229351.1.2.3 Bus2=5538720_11229349.1.2.3 LineCode=411_BT_3_2 Length=17.45 Units=m
New Line.BT_65501145 Phases=3 Bus1=5583312_11229368.1.2.3 Bus2=5583312_11230543.1.2.3 LineCode=536_BT_3_2 Length=14.27 Units=m
New Line.BT_65501147 Phases=3 Bus1=5583312_11229326.1.2.3 Bus2=5583312_11229368.1.2.3 LineCode=536_BT_3_2 Length=70.20 Units=m
New Line.BT_65501149 Phases=3 Bus1=5583314_11229318.1.2.3 Bus2=5583314_11229333.1.2.3 LineCode=536_BT_3_2 Length=10.24 Units=m
New Line.BT_65501322 Phases=3 Bus1=5583345_11229318.1.2.3 Bus2=5583345_11229333.1.2.3 LineCode=536_BT_3_2 Length=10.24 Units=m
New Line.BT_65501329 Phases=3 Bus1=5583345_11229333.1.2.3 Bus2=5583345_11229331.1.2.3 LineCode=536_BT_3_2 Length=15.56 Units=m
New Line.BT_65506358 Phases=3 Bus1=5538721_11229351.1.2.3 Bus2=5538721_11312507.1.2.3 LineCode=411_BT_3_2 Length=13.28 Units=m
New Line.BT_65625545 Phases=3 Bus1=5583302_11229332.1.2.3 Bus2=5583302_11453838.1.2.3 LineCode=536_BT_3_2 Length=6.98 Units=m
New Line.BT_SUB_BT_5033_02 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538729_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_5033_03 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538726_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_5033_04 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538727_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_5033_05 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538728_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_5033_1 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538720_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_5033_1_03 Phases=3 Bus1=FIC6291_SUBT_PT_BAR_43.1.2.3 Bus2=5538721_11229317.1.2.3 LineCode=866_BT_3_2 Length=0.98 Units=m
New Line.BT_SUB_BT_9592 Phases=3 Bus1=5583308_11229318.1.2.3 Bus2=5583308_11229333.1.2.3 LineCode=552_BT_3_2 Length=10.24 Units=m
New Line.BT_SUB_BT_9593 Phases=3 Bus1=5583310_11229318.1.2.3 Bus2=5583310_11229333.1.2.3 LineCode=552_BT_3_2 Length=10.24 Units=m
New Line.BT_SUB_BT_9594 Phases=3 Bus1=5583308_11229333.1.2.3 Bus2=5583308_11229331.1.2.3 LineCode=552_BT_3_2 Length=15.56 Units=m
New Line.BT_SUB_BT_9595 Phases=3 Bus1=5583310_11229333.1.2.3 Bus2=5583310_11229331.1.2.3 LineCode=552_BT_3_2 Length=15.56 Units=m
New Line.BT_SUB_BT_9602 Phases=3 Bus1=5583308_11229330.1.2.3 Bus2=5583308_11229329.1.2.3 LineCode=552_BT_3_2 Length=101.92 Units=m
New Line.BT_SUB_BT_9603 Phases=3 Bus1=5583310_11229330.1.2.3 Bus2=5583310_11229329.1.2.3 LineCode=552_BT_3_2 Length=101.92 Units=m
New Line.BT_SUB_BT_9610 Phases=3 Bus1=5583308_11229331.1.2.3 Bus2=5583308_11229330.1.2.3 LineCode=552_BT_3_2 Length=82.77 Units=m
New Line.BT_SUB_BT_9611 Phases=3 Bus1=5583310_11229331.1.2.3 Bus2=5583310_11229330.1.2.3 LineCode=552_BT_3_2 Length=82.77 Units=m
New Line.BT_SUB_BT_9612 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583308_11229318.1.2.3 LineCode=552_BT_3_2 Length=0.99 Units=m
New Line.BT_SUB_BT_9613 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583310_11229318.1.2.3 LineCode=552_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_10903 Phases=3 Bus1=C11244_SUBT_PT_BAR_45.1.2.3 Bus2=5581877_11229391.1.2.3 LineCode=866_BT_3_2 Length=1.07 Units=m
New Line.BT_TR_SUB_BT_FIC_10906 Phases=3 Bus1=C11244_SUBT_PT_BAR_45.1.2.3 Bus2=5581881_11229391.1.2.3 LineCode=866_BT_3_2 Length=1.07 Units=m
New Line.BT_TR_SUB_BT_FIC_10908 Phases=3 Bus1=C11244_SUBT_PT_BAR_45.1.2.3 Bus2=5581883_11229391.1.2.3 LineCode=866_BT_3_2 Length=1.07 Units=m
New Line.BT_TR_SUB_BT_FIC_10910 Phases=3 Bus1=C11244_SUBT_PT_BAR_45.1.2.3 Bus2=5581885_11229391.1.2.3 LineCode=866_BT_3_2 Length=1.07 Units=m
New Line.BT_TR_SUB_BT_FIC_10911 Phases=3 Bus1=C11244_SUBT_PT_BAR_45.1.2.3 Bus2=5581887_11229391.1.2.3 LineCode=866_BT_3_2 Length=1.07 Units=m
New Line.BT_TR_SUB_BT_FIC_11486 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583314_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_11487 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583345_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_11518 Phases=3 Bus1=C11116_SUBT_PT_BAR_795.1.2.3 Bus2=5586318_11403240.1.2.3 LineCode=866_BT_3_2 Length=1.54 Units=m
New Line.BT_TR_SUB_BT_FIC_11519 Phases=3 Bus1=C11116_SUBT_PT_BAR_795.1.2.3 Bus2=5586320_11403240.1.2.3 LineCode=866_BT_3_2 Length=1.54 Units=m
New Line.BT_TR_SUB_BT_FIC_11520 Phases=3 Bus1=C11116_SUBT_PT_BAR_795.1.2.3 Bus2=5586322_11403240.1.2.3 LineCode=866_BT_3_2 Length=1.54 Units=m
New Line.BT_TR_SUB_BT_FIC_1550 Phases=3 Bus1=C11116_SUBT_PT_TF_1552.1.2.3 Bus2=C11116_SUBT_PT_CH2_1552.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_1551 Phases=3 Bus1=FIC6464_SUBT_PT_TF_1553.1.2.3 Bus2=FIC6464_SUBT_PT_CH2_1553.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_1748 Phases=3 Bus1=FIC6291_SUBT_PT_CH2_67_S.1.2.3 Bus2=FIC6291_SUBT_PT_BAR_43.1.2.3 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_1749 Phases=3 Bus1=C10924_SUBT_PT_CH2_68_S.1.2.3 Bus2=C10924_SUBT_PT_BAR_44.1.2.3 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_1750 Phases=3 Bus1=C11244_SUBT_PT_CH2_69_S.1.2.3 Bus2=C11244_SUBT_PT_BAR_45.1.2.3 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_1751 Phases=3 Bus1=C11243_SUBT_PT_CH2_70_S.1.2.3 Bus2=C11243_SUBT_PT_BAR_45.1.2.3 LineCode=866_BT_3_2 Length=1.78 Units=m
New Line.BT_TR_SUB_BT_FIC_3231 Phases=3 Bus1=C11116_SUBT_PT_CH2_1552_S.1.2.3 Bus2=C11116_SUBT_PT_BAR_795.1.2.3 LineCode=866_BT_3_2 Length=2.05 Units=m
New Line.BT_TR_SUB_BT_FIC_3232 Phases=3 Bus1=FIC6464_SUBT_PT_CH2_1553_S.1.2.3 Bus2=FIC6464_SUBT_PT_BAR_795.1.2.3 LineCode=866_BT_3_2 Length=1.78 Units=m
New Line.BT_TR_SUB_BT_FIC_67 Phases=3 Bus1=FIC6291_SUBT_PT_TF_67.1.2.3 Bus2=FIC6291_SUBT_PT_CH2_67.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_68 Phases=3 Bus1=C10924_SUBT_PT_TF_68.1.2.3 Bus2=C10924_SUBT_PT_CH2_68.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_69 Phases=3 Bus1=C11244_SUBT_PT_TF_69.1.2.3 Bus2=C11244_SUBT_PT_CH2_69.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_70 Phases=3 Bus1=C11243_SUBT_PT_TF_70.1.2.3 Bus2=C11243_SUBT_PT_CH2_70.1.2.3 LineCode=866_BT_3_2 Length=0.92 Units=m
New Line.BT_TR_SUB_BT_FIC_9820 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583312_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_9821 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583304_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_9822 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583302_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_TR_SUB_BT_FIC_9823 Phases=3 Bus1=C10924_SUBT_PT_BAR_44.1.2.3 Bus2=5583306_11229318.1.2.3 LineCode=866_BT_3_2 Length=0.99 Units=m
New Line.BT_01042024001418 Phases=1 Bus1=FT4518_9292_BSB025.1 Bus2=FT4518_9185_BSBRJ001B_ATV.1 LineCode=286_BT_1_1 Length=28.28 Units=m
New Line.BT_237877 Phases=3 Bus1=FT0391_9187_BSB040.1.2.3 Bus2=FT0391_9188_BSB040.1.2.3 LineCode=267_BT_3_1 Length=52.12 Units=m
New Line.BT_25888 Phases=3 Bus1=FT0390_9173_BSB040.1.2.3 Bus2=FT0390_9172_BSB040.1.2.3 LineCode=267_BT_3_1 Length=28.60 Units=m
New Line.BT_5591_TBT_IP Phases=1 Bus1=FICT206_9208_BSB040.1 Bus2=FICT206_9209_BSB040.1 LineCode=803_BT_1_1 Length=60.02 Units=m
New Line.BT_27237_TBT_IP Phases=1 Bus1=FICT206_9206_BSB040.1 Bus2=FICT206_9207_BSB040.1 LineCode=803_BT_1_1 Length=24.70 Units=m
New Line.BT_27238_TBT_IP Phases=1 Bus1=FICT206_9208_BSB040.1 Bus2=FICT206_9207_BSB040.1 LineCode=803_BT_1_1 Length=30.00 Units=m
New Line.BT_27239_TBT_IP Phases=1 Bus1=FICT206_9209_BSB040.1 Bus2=FICT206_9170_BSB040.1 LineCode=803_BT_1_1 Length=1.83 Units=m
New Line.BT_31001_TBT_IP Phases=1 Bus1=FICT206_9206_BSB040.1 Bus2=FICT206_1962052523.1 LineCode=803_BT_1_1 Length=7.61 Units=m
New Line.BT_65392272 Phases=3 Bus1=5538720_11229317.1.2.3 Bus2=5538720_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65392272_02 Phases=3 Bus1=5538729_11229317.1.2.3 Bus2=5538729_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65392283 Phases=3 Bus1=5538721_11229317.1.2.3 Bus2=5538721_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65393131 Phases=3 Bus1=5538726_11229325.1.2.3 Bus2=5538726_11229363.1.2.3 LineCode=411_BT_3_2 Length=76.30 Units=m
New Line.BT_65393132 Phases=3 Bus1=5538727_11229325.1.2.3 Bus2=5538727_11229363.1.2.3 LineCode=411_BT_3_2 Length=76.30 Units=m
New Line.BT_65500690 Phases=3 Bus1=5538726_11229317.1.2.3 Bus2=5538726_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65500691 Phases=3 Bus1=5538727_11229317.1.2.3 Bus2=5538727_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65500696 Phases=3 Bus1=5538729_11229372.1.2.3 Bus2=5538729_11229381.1.2.3 LineCode=411_BT_3_2 Length=8.22 Units=m
New Line.BT_65500696_02 Phases=3 Bus1=5538728_11229372.1.2.3 Bus2=5538728_11229381.1.2.3 LineCode=411_BT_3_2 Length=8.22 Units=m
New Line.BT_65500698 Phases=3 Bus1=5538729_11229358.1.2.3 Bus2=5538729_11229372.1.2.3 LineCode=411_BT_3_2 Length=113.97 Units=m
New Line.BT_65500700 Phases=3 Bus1=5538729_11229364.1.2.3 Bus2=5538729_11229358.1.2.3 LineCode=411_BT_3_2 Length=114.77 Units=m
New Line.BT_65500700_02 Phases=3 Bus1=5538728_11229364.1.2.3 Bus2=5538728_11229358.1.2.3 LineCode=411_BT_3_2 Length=114.77 Units=m
New Line.BT_65500701 Phases=3 Bus1=5538728_11229363.1.2.3 Bus2=5538728_11229364.1.2.3 LineCode=411_BT_3_2 Length=37.10 Units=m
New Line.BT_65500701_02 Phases=3 Bus1=5538729_11229363.1.2.3 Bus2=5538729_11229364.1.2.3 LineCode=411_BT_3_2 Length=37.10 Units=m
New Line.BT_65500704 Phases=3 Bus1=5538729_11229325.1.2.3 Bus2=5538729_11229363.1.2.3 LineCode=411_BT_3_2 Length=76.30 Units=m
New Line.BT_65500704_02 Phases=3 Bus1=5538728_11229325.1.2.3 Bus2=5538728_11229363.1.2.3 LineCode=411_BT_3_2 Length=76.30 Units=m
New Line.BT_65500706 Phases=3 Bus1=5538728_11229317.1.2.3 Bus2=5538728_11229325.1.2.3 LineCode=411_BT_3_2 Length=2.44 Units=m
New Line.BT_65501133 Phases=3 Bus1=5583308_11229372.1.2.3 Bus2=5583308_11229358.1.2.3 LineCode=552_BT_3_2 Length=113.97 Units=m
New Line.BT_65501133_02 Phases=3 Bus1=5538728_11229372.1.2.3 Bus2=5538728_11229358.1.2.3 LineCode=552_BT_3_2 Length=113.97 Units=m
New Line.BT_65501134 Phases=3 Bus1=5583310_11229372.1.2.3 Bus2=5583310_11229358.1.2.3 LineCode=552_BT_3_2 Length=113.97 Units=m
New Line.BT_SUB_BT_9606 Phases=3 Bus1=5583308_11229371.1.2.3 Bus2=5583308_11229372.1.2.3 LineCode=552_BT_3_2 Length=36.49 Units=m
New Line.BT_SUB_BT_9607 Phases=3 Bus1=5583310_11229371.1.2.3 Bus2=5583310_11229372.1.2.3 LineCode=552_BT_3_2 Length=36.49 Units=m
New Line.BT_5400_TBT_IP Phases=1 Bus1=5538727_9003_BSB040.1 Bus2=5538727_9002_BSB040.1 LineCode=803_BT_1_2 Length=31.12 Units=m
New Line.BT_5427_TBT_IP Phases=1 Bus1=5538727_5867_PG_IP.1 Bus2=5538727_5868_PG_IP.1 LineCode=803_BT_1_2 Length=21.35 Units=m
New Line.BT_5481_TBT_IP Phases=1 Bus1=5538727_9184_BSB035.1 Bus2=5538727_9189_BSB035.1 LineCode=803_BT_1_2 Length=69.84 Units=m
New Line.BT_19978_TBT_IP Phases=1 Bus1=5538727_5868_PG_IP.1 Bus2=5538727_9189_BSB035.1 LineCode=803_BT_1_2 Length=18.66 Units=m
New Line.BT_19980_TBT_IP Phases=1 Bus1=5538727_5867_PG_IP.1 Bus2=5538727_9191_BSB035.1 LineCode=803_BT_1_2 Length=17.51 Units=m
New Line.BT_19981_TBT_IP Phases=1 Bus1=5538727_26071_PG_IP.1 Bus2=5538727_5868_PG_IP.1 LineCode=803_BT_1_2 Length=21.85 Units=m
New Line.BT_20032_TBT_IP Phases=1 Bus1=5538727_26126_PG_IP.1 Bus2=5538727_9202_BSB040.1 LineCode=803_BT_1_2 Length=2.74 Units=m
New Line.BT_26991_TBT_IP Phases=1 Bus1=5538727_9184_BSB035.1 Bus2=5538727_26126_PG_IP.1 LineCode=803_BT_1_2 Length=32.74 Units=m
New Line.BT_26993_TBT_IP Phases=1 Bus1=5538727_9187_BSB035.1 Bus2=5538727_26071_PG_IP.1 LineCode=803_BT_1_2 Length=27.65 Units=m
New Line.BT_26994_TBT_IP Phases=1 Bus1=5538727_9192_BSB035.1 Bus2=5538727_9003_BSB040.1 LineCode=803_BT_1_2 Length=17.10 Units=m
New Line.BT_27163_TBT_IP Phases=1 Bus1=5538727_9002_BSB040.1 Bus2=5538727_9191_BSB035.1 LineCode=803_BT_1_2 Length=18.51 Units=m
New Line.BT_31259_TBT_IP Phases=1 Bus1=5538727_26126_PG_IP.1 Bus2=5538727_11229363.1 LineCode=803_BT_1_2 Length=12.45 Units=m
New Line.BT_140053 Phases=3 Bus1=FT0391_9178_BSB040.1.2.3 Bus2=FT0391_9177_BSB040.1.2.3 LineCode=842_BT_3_1 Length=27.83 Units=m
New Line.BT_140058 Phases=3 Bus1=FT0391_9183_BSB040.1.2.3 Bus2=FT0391_9184_BSB040.1.2.3 LineCode=842_BT_3_1 Length=37.91 Units=m
New Line.BT_140060 Phases=3 Bus1=FT0391_9183_BSB040.1.2.3 Bus2=FT0391_9182_BSB040.1.2.3 LineCode=842_BT_3_1 Length=40.55 Units=m
New Line.BT_149152 Phases=3 Bus1=FT0391_9180_BSB040.1.2.3 Bus2=FT0391_9181_BSB040.1.2.3 LineCode=299_BT_3_1 Length=26.77 Units=m
New Line.BT_16042024319192 Phases=3 Bus1=FX4939_9202_BSB025.1.2.3 Bus2=FX4939_9201_BSB025.1.2.3 LineCode=297_BT_3_1 Length=38.89 Units=m
New Line.BT_16336 Phases=3 Bus1=FX4939_9215_BSB025.1.2.3 Bus2=FX4939_9214_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.85 Units=m
New Line.BT_16349 Phases=3 Bus1=FX4940_9237_BSB025.1.2.3 Bus2=FX4940_9238_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.80 Units=m
New Line.BT_16351 Phases=3 Bus1=FX4939_9209_BSB025.1.2.3 Bus2=FX4939_9208_BSB025.1.2.3 LineCode=299_BT_3_1 Length=42.33 Units=m
New Line.BT_16352 Phases=3 Bus1=FX4939_9212_BSB025.1.2.3 Bus2=FX4939_9211_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.70 Units=m
New Line.BT_16356 Phases=3 Bus1=FX4940_9238_BSB025.1.2.3 Bus2=FX4940_9239_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.50 Units=m
New Line.BT_16439 Phases=3 Bus1=FX4939_9217_BSB025.1.2.3 Bus2=FX4939_9216_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.23 Units=m
New Line.BT_17729 Phases=3 Bus1=FT0390_9174_BSB040.1.2.3 Bus2=FT0390_9173_BSB040.1.2.3 LineCode=267_BT_3_1 Length=30.28 Units=m
New Line.BT_179892 Phases=3 Bus1=FT0391_9190_BSB040.1.2.3 Bus2=FT0391_9191_BSB040.1.2.3 LineCode=860_BT_3_1 Length=54.72 Units=m
New Line.BT_240730 Phases=3 Bus1=FT0391_9188_BSB040.1.2.3 Bus2=FT0391_9189_BSB040.1.2.3 LineCode=267_BT_3_1 Length=48.36 Units=m
New Line.BT_243584 Phases=3 Bus1=FT0391_9189_BSB040.1.2.3 Bus2=FT0391_9190_BSB040.1.2.3 LineCode=267_BT_3_1 Length=43.47 Units=m
New Line.BT_255630 Phases=3 Bus1=FT0391_9179_BSB040.1.2.3 Bus2=FT0391_9180_BSB040.1.2.3 LineCode=798_BT_3_1 Length=28.05 Units=m
New Line.BT_259 Phases=3 Bus1=FX4939_9221_BSB025.1.2.3 Bus2=FX4939_9222_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.45 Units=m
New Line.BT_269625 Phases=3 Bus1=FT0391_9179_BSB040.1.2.3 Bus2=FT0391_9191_BSB040.1.2.3 LineCode=725_BT_3_1 Length=25.06 Units=m
New Line.BT_272254 Phases=3 Bus1=FT0391_9184_BSB040.1.2.3 Bus2=FT0391_9185_BSB040.1.2.3 LineCode=860_BT_3_1 Length=29.09 Units=m
New Line.BT_27608 Phases=3 Bus1=FX4939_9211_BSB025.1.2.3 Bus2=FX4939_9210_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.03 Units=m
New Line.BT_29294 Phases=3 Bus1=FT0390_9175_BSB040.1.2.3 Bus2=FT0390_9176_BSB040.1.2.3 LineCode=334_BT_3_1 Length=31.51 Units=m
New Line.BT_30387 Phases=3 Bus1=FX4939_9219_BSB025.1.2.3 Bus2=FX4939_9218_BSB025.1.2.3 LineCode=299_BT_3_1 Length=37.89 Units=m
New Line.BT_30874 Phases=3 Bus1=FT0390_9176_BSB040.1.2.3 Bus2=FT0390_9177_BSB040.1.2.3 LineCode=334_BT_3_1 Length=25.38 Units=m
New Line.BT_30938 Phases=3 Bus1=FX4939_9205_BSB025.1.2.3 Bus2=FX4939_9204_BSB025.1.2.3 LineCode=299_BT_3_1 Length=47.85 Units=m
New Line.BT_311561 Phases=3 Bus1=FT0391_9178_BSB040.1.2.3 Bus2=FT0391_9179_BSB040.1.2.3 LineCode=333_BT_3_1 Length=6.74 Units=m
New Line.BT_50 Phases=3 Bus1=FX4939_9203_BSB025.1.2.3 Bus2=FX4939_9202_BSB025.1.2.3 LineCode=798_BT_3_1 Length=31.60 Units=m
New Line.BT_49 Phases=3 Bus1=FX4939_9204_BSB025.1.2.3 Bus2=FX4939_9203_BSB025.1.2.3 LineCode=798_BT_3_1 Length=83.91 Units=m
New Line.BT_49367 Phases=3 Bus1=FX4939_9219_BSB025.1.2.3 Bus2=FX4939_9220_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.51 Units=m
New Line.BT_49378 Phases=3 Bus1=FX4939_9213_BSB025.1.2.3 Bus2=FX4939_9212_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.58 Units=m
New Line.BT_49388 Phases=3 Bus1=FX4939_9216_BSB025.1.2.3 Bus2=FX4939_9215_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.76 Units=m
New Line.BT_49515 Phases=3 Bus1=FX4939_9218_BSB025.1.2.3 Bus2=FX4939_9217_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.62 Units=m
New Line.BT_49571 Phases=3 Bus1=FX4940_9236_BSB025.1.2.3 Bus2=FX4940_9235_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.55 Units=m
New Line.BT_49579 Phases=3 Bus1=FX4940_9237_BSB025.1.2.3 Bus2=FX4940_9236_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.69 Units=m
New Line.BT_49603 Phases=3 Bus1=FX4939_9208_BSB025.1.2.3 Bus2=FX4939_9207_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.41 Units=m
New Line.BT_49817 Phases=3 Bus1=FX4939_9206_BSB025.1.2.3 Bus2=FX4939_9205_BSB025.1.2.3 LineCode=299_BT_3_1 Length=36.87 Units=m
New Line.BT_49929 Phases=3 Bus1=FX4939_9210_BSB025.1.2.3 Bus2=FX4939_9209_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.23 Units=m
New Line.BT_55812 Phases=3 Bus1=FX4939_9220_BSB025.1.2.3 Bus2=FX4939_9221_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.58 Units=m
New Line.BT_59747 Phases=3 Bus1=FT0390_9174_BSB040.1.2.3 Bus2=FT0390_9175_BSB040.1.2.3 LineCode=334_BT_3_1 Length=31.69 Units=m
New Line.BT_91855 Phases=3 Bus1=FT0391_9181_BSB040.1.2.3 Bus2=FT0391_9182_BSB040.1.2.3 LineCode=770_BT_3_1 Length=25.35 Units=m
New Line.BT_9657 Phases=3 Bus1=FX4939_9214_BSB025.1.2.3 Bus2=FX4939_9213_BSB025.1.2.3 LineCode=299_BT_3_1 Length=79.30 Units=m
New Line.BT_9759 Phases=3 Bus1=FX4939_9207_BSB025.1.2.3 Bus2=FX4939_9206_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.36 Units=m
New Line.BT_27240_TBT_IP Phases=1 Bus1=FICT206_9210_BSB040.1 Bus2=FICT206_9170_BSB040.1 LineCode=803_BT_1_1 Length=29.60 Units=m
New Line.BT_27321_TBT_IP Phases=1 Bus1=FICT206_9243_BSB041.1 Bus2=FICT206_9210_BSB040.1 LineCode=803_BT_1_1 Length=30.28 Units=m
New Line.BT_65392292 Phases=3 Bus1=5583314_11229369.1.2.3 Bus2=5583314_11229370.1.2.3 LineCode=536_BT_3_2 Length=56.05 Units=m
New Line.BT_65392293 Phases=3 Bus1=5583314_11229362.1.2.3 Bus2=5583314_11229369.1.2.3 LineCode=536_BT_3_2 Length=65.43 Units=m
New Line.BT_65392295 Phases=3 Bus1=5583314_11229329.1.2.3 Bus2=5583314_11229362.1.2.3 LineCode=536_BT_3_2 Length=90.73 Units=m
New Line.BT_65392325 Phases=3 Bus1=5538728_11229376.1.2.3 Bus2=5538728_11229307.1.2.3 LineCode=411_BT_3_2 Length=9.12 Units=m
New Line.BT_65392325_02 Phases=3 Bus1=5538729_11229376.1.2.3 Bus2=5538729_11229307.1.2.3 LineCode=411_BT_3_2 Length=9.12 Units=m
New Line.BT_65392326 Phases=3 Bus1=5538729_11229381.1.2.3 Bus2=5538729_11229376.1.2.3 LineCode=411_BT_3_2 Length=156.16 Units=m
New Line.BT_65392326_02 Phases=3 Bus1=5538728_11229381.1.2.3 Bus2=5538728_11229376.1.2.3 LineCode=411_BT_3_2 Length=156.16 Units=m
New Line.BT_SUB_BT_9596 Phases=3 Bus1=5583308_11229369.1.2.3 Bus2=5583308_11229370.1.2.3 LineCode=552_BT_3_2 Length=56.05 Units=m
New Line.BT_SUB_BT_9597 Phases=3 Bus1=5583310_11229369.1.2.3 Bus2=5583310_11229370.1.2.3 LineCode=552_BT_3_2 Length=56.05 Units=m
New Line.BT_SUB_BT_9598 Phases=3 Bus1=5583308_11229362.1.2.3 Bus2=5583308_11229369.1.2.3 LineCode=552_BT_3_2 Length=65.43 Units=m
New Line.BT_SUB_BT_9599 Phases=3 Bus1=5583310_11229362.1.2.3 Bus2=5583310_11229369.1.2.3 LineCode=552_BT_3_2 Length=65.43 Units=m
New Line.BT_SUB_BT_9600 Phases=3 Bus1=5583308_11229329.1.2.3 Bus2=5583308_11229362.1.2.3 LineCode=552_BT_3_2 Length=90.73 Units=m
New Line.BT_SUB_BT_9601 Phases=3 Bus1=5583310_11229329.1.2.3 Bus2=5583310_11229362.1.2.3 LineCode=552_BT_3_2 Length=90.73 Units=m
New Line.BT_SUB_BT_9604 Phases=3 Bus1=5583308_11229377.1.2.3 Bus2=5583308_11229371.1.2.3 LineCode=552_BT_3_2 Length=61.77 Units=m
New Line.BT_SUB_BT_9605 Phases=3 Bus1=5583310_11229377.1.2.3 Bus2=5583310_11229371.1.2.3 LineCode=552_BT_3_2 Length=61.77 Units=m
New Line.BT_SUB_BT_9608 Phases=3 Bus1=5583308_11229370.1.2.3 Bus2=5583308_11229377.1.2.3 LineCode=552_BT_3_2 Length=81.82 Units=m
New Line.BT_SUB_BT_9609 Phases=3 Bus1=5583310_11229370.1.2.3 Bus2=5583310_11229377.1.2.3 LineCode=552_BT_3_2 Length=81.82 Units=m
New Line.BT_16335 Phases=3 Bus1=FX4939_9225_BSB025.1.2.3 Bus2=FX4939_9226_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.42 Units=m
New Line.BT_16340 Phases=3 Bus1=FX4940_9230_BSB025.1.2.3 Bus2=FX4940_9229_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.27 Units=m
New Line.BT_16346 Phases=3 Bus1=FX4940_9234_BSB025.1.2.3 Bus2=FX4940_9233_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.17 Units=m
New Line.BT_30386 Phases=3 Bus1=FX4939_9224_BSB025.1.2.3 Bus2=FX4939_9225_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.95 Units=m
New Line.BT_33112 Phases=3 Bus1=FX4940_9231_BSB025.1.2.3 Bus2=FX4940_9230_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.68 Units=m
New Line.BT_49536 Phases=3 Bus1=FX4940_9228_BSB025.1.2.3 Bus2=FX4940_9227_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.12 Units=m
New Line.BT_49546 Phases=3 Bus1=FX4940_9229_BSB025.1.2.3 Bus2=FX4940_9228_BSB025.1.2.3 LineCode=299_BT_3_1 Length=41.11 Units=m
New Line.BT_49550 Phases=3 Bus1=FX4940_9232_BSB025.1.2.3 Bus2=FX4940_9231_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.66 Units=m
New Line.BT_49560 Phases=3 Bus1=FX4940_9233_BSB025.1.2.3 Bus2=FX4940_9232_BSB025.1.2.3 LineCode=299_BT_3_1 Length=39.90 Units=m
New Line.BT_49565 Phases=3 Bus1=FX4940_9235_BSB025.1.2.3 Bus2=FX4940_9234_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.72 Units=m
New Line.BT_55585 Phases=3 Bus1=FX4939_9226_BSB025.1.2.3 Bus2=FX4939_9227_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.72 Units=m
New Line.BT_55674 Phases=3 Bus1=FX4939_9223_BSB025.1.2.3 Bus2=FX4939_9224_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.59 Units=m
New Line.BT_55731 Phases=3 Bus1=FX4939_9222_BSB025.1.2.3 Bus2=FX4939_9223_BSB025.1.2.3 LineCode=299_BT_3_1 Length=40.00 Units=m
New Line.BT_103082 Phases=1 Bus1=FT0402_9249_BSB038.1 Bus2=FT0402_9250_BSB038.1 LineCode=261_BT_1_1 Length=39.66 Units=m
New Line.BT_103047 Phases=1 Bus1=FT0402_9002_BSB043.1 Bus2=FT0402_9019_BSB043.1 LineCode=286_BT_1_1 Length=22.36 Units=m
New Line.BT_103048 Phases=1 Bus1=FT0402_9002_BSB043.1 Bus2=FT0402_9018_BSB043.1 LineCode=286_BT_1_1 Length=15.16 Units=m
New Line.BT_107785 Phases=1 Bus1=FT0402_9029_BSB043.1 Bus2=FT0402_9296_BSB051.1 LineCode=286_BT_1_1 Length=81.22 Units=m
New Line.BT_107798 Phases=1 Bus1=FT0402_9226_BSB039.1 Bus2=FT0402_9227_BSB039.1 LineCode=286_BT_1_1 Length=21.33 Units=m
New Line.BT_107799 Phases=1 Bus1=FT0402_9226_BSB039.1 Bus2=FT0402_9228_BSB039.1 LineCode=286_BT_1_1 Length=16.04 Units=m
New Line.BT_107853 Phases=1 Bus1=FT0402_9024_BSB043.1 Bus2=FT0402_9025_BSB043.1 LineCode=261_BT_1_1 Length=25.15 Units=m
New Line.BT_106940 Phases=1 Bus1=FT0402_9004_BSB042.1 Bus2=FT0402_9005_BSB042.1 LineCode=286_BT_1_1 Length=32.88 Units=m
New Line.BT_103530 Phases=1 Bus1=FT0402_9003_BSB042.1 Bus2=FT0402_9009_BSB043.1 LineCode=260_BT_1_1 Length=34.84 Units=m
New Line.BT_100364 Phases=1 Bus1=FT0402_9245_BSB038.1 Bus2=FT0402_9246_BSB038.1 LineCode=767_BT_1_1 Length=35.58 Units=m
New Line.BT_191052 Phases=1 Bus1=FT0402_9223_BSB039.1 Bus2=FT0402_9224_BSB039.1 LineCode=795_BT_1_1 Length=35.85 Units=m
New Line.BT_191053 Phases=1 Bus1=FT0402_9224_BSB039.1 Bus2=FT0402_9225_BSB039.1 LineCode=795_BT_1_1 Length=35.37 Units=m
New Line.BT_191056 Phases=1 Bus1=FT0402_9221_BSB039.1 Bus2=FT0402_9223_BSB039.1 LineCode=795_BT_1_1 Length=78.71 Units=m
New Line.BT_191486 Phases=1 Bus1=FT0402_9242_BSB038.1 Bus2=FT0402_9001_BSB043.1 LineCode=795_BT_1_1 Length=16.57 Units=m
New Line.BT_191487 Phases=1 Bus1=FT0402_9241_BSB038.1 Bus2=FT0402_9001_BSB043.1 LineCode=795_BT_1_1 Length=23.22 Units=m
New Line.BT_191498 Phases=1 Bus1=FT0402_9220_BSB039.1 Bus2=FT0402_9221_BSB039.1 LineCode=795_BT_1_1 Length=39.02 Units=m
New Line.BT_191539 Phases=1 Bus1=FT0402_9225_BSB039.1 Bus2=FT0402_9226_BSB039.1 LineCode=795_BT_1_1 Length=36.89 Units=m
New Line.BT_191567 Phases=1 Bus1=FT0402_9001_BSB042.1 Bus2=FT0402_9226_BSB039.1 LineCode=795_BT_1_1 Length=38.74 Units=m
New Line.BT_191942 Phases=1 Bus1=FT0402_9248_BSB038.1 Bus2=FT0402_9249_BSB038.1 LineCode=795_BT_1_1 Length=37.72 Units=m
New Line.BT_191943 Phases=1 Bus1=FT0402_9028_BSB043.1 Bus2=FT0402_9029_BSB043.1 LineCode=795_BT_1_1 Length=35.82 Units=m
New Line.BT_191944 Phases=1 Bus1=FT0402_9027_BSB043.1 Bus2=FT0402_9028_BSB043.1 LineCode=795_BT_1_1 Length=40.71 Units=m
New Line.BT_191973 Phases=1 Bus1=FT0402_9001_BSB042.1 Bus2=FT0402_9002_BSB042.1 LineCode=795_BT_1_1 Length=32.42 Units=m
New Line.BT_191976 Phases=1 Bus1=FT0402_9002_BSB043.1 Bus2=FT0402_9003_BSB043.1 LineCode=795_BT_1_1 Length=32.05 Units=m
New Line.BT_191977 Phases=1 Bus1=FT0402_9001_BSB043.1 Bus2=FT0402_9002_BSB043.1 LineCode=795_BT_1_1 Length=38.29 Units=m
New Line.BT_191978 Phases=1 Bus1=FT0402_9004_BSB043.1 Bus2=FT0402_9023_BSB043.1 LineCode=795_BT_1_1 Length=40.83 Units=m
New Line.BT_191979 Phases=1 Bus1=FT0402_9004_BSB043.1 Bus2=FT0402_9006_BSB043.1 LineCode=795_BT_1_1 Length=31.74 Units=m
New Line.BT_192093 Phases=1 Bus1=FT0402_9009_BSB042.1 Bus2=FT0402_9010_BSB042.1 LineCode=795_BT_1_1 Length=39.13 Units=m
New Line.BT_192096 Phases=1 Bus1=FT0402_9244_BSB038.1 Bus2=FT0402_9245_BSB038.1 LineCode=795_BT_1_1 Length=38.00 Units=m
New Line.BT_192097 Phases=1 Bus1=FT0402_9243_BSB038.1 Bus2=FT0402_9244_BSB038.1 LineCode=795_BT_1_1 Length=33.42 Units=m
New Line.BT_192132 Phases=1 Bus1=FT0402_9008_BSB043.1 Bus2=FT0402_9009_BSB043.1 LineCode=795_BT_1_1 Length=13.56 Units=m
New Line.BT_192308 Phases=1 Bus1=FT0402_9219_BSB039.1 Bus2=FT0402_9220_BSB039.1 LineCode=795_BT_1_1 Length=38.89 Units=m
New Line.BT_192309 Phases=1 Bus1=FT0402_9023_BSB043.1 Bus2=FT0402_9024_BSB043.1 LineCode=795_BT_1_1 Length=34.12 Units=m
New Line.BT_192399 Phases=1 Bus1=FT0402_9002_BSB042.1 Bus2=FT0402_9009_BSB043.1 LineCode=795_BT_1_1 Length=8.93 Units=m
New Line.BT_103292 Phases=1 Bus1=FT0402_9002_BSB042.1 Bus2=FT0402_9026_BSB042.1 LineCode=261_BT_1_1 Length=9.49 Units=m
New Line.BT_103522 Phases=1 Bus1=FT0402_9003_BSB043.1 Bus2=FT0402_9006_BSB043.1 LineCode=323_BT_1_1 Length=7.26 Units=m
New Line.BT_208276 Phases=1 Bus1=FT0402_9024_BSB043.1 Bus2=FT0402_9026_BSB043.1 LineCode=322_BT_1_1 Length=40.81 Units=m
New Line.BT_273638 Phases=1 Bus1=FT0402_9026_BSB043.1 Bus2=FT0402_9027_BSB043.1 LineCode=839_BT_1_1 Length=38.71 Units=m
New Line.BT_278052 Phases=1 Bus1=FT0402_9003_BSB043.1 Bus2=FT0402_9005_BSB043.1 LineCode=260_BT_1_1 Length=10.44 Units=m
New Line.BT_300563 Phases=1 Bus1=FT0402_9289_BSB051.1 Bus2=FT0402_9290_BSB051.1 LineCode=791_BT_1_1 Length=30.46 Units=m
New Line.BT_300785 Phases=1 Bus1=FT0402_9295_BSB051.1 Bus2=FT0402_9296_BSB051.1 LineCode=795_BT_1_1 Length=40.97 Units=m
New Line.BT_300834 Phases=1 Bus1=FT0402_9287_BSB051.1 Bus2=FT0402_9288_BSB051.1 LineCode=795_BT_1_1 Length=36.51 Units=m
New Line.BT_300838 Phases=1 Bus1=FT0402_9288_BSB051.1 Bus2=FT0402_9289_BSB051.1 LineCode=795_BT_1_1 Length=36.26 Units=m
New Line.BT_307916 Phases=1 Bus1=FT0402_9004_BSB050.1 Bus2=FT0402_9006_BSB050.1 LineCode=795_BT_1_1 Length=44.59 Units=m
New Line.BT_307922 Phases=1 Bus1=FT0402_9289_BSB051.1 Bus2=FT0402_9293_BSB051.1 LineCode=795_BT_1_1 Length=52.73 Units=m
New Line.BT_314895 Phases=1 Bus1=FT0402_9006_BSB050.1 Bus2=FT0402_9007_BSB050.1 LineCode=795_BT_1_1 Length=36.03 Units=m
New Line.BT_325956 Phases=1 Bus1=FT0402_9007_BSB043.1 Bus2=FT0402_9008_BSB043.1 LineCode=767_BT_1_1 Length=10.75 Units=m
New Line.BT_325978 Phases=1 Bus1=FT0402_9246_BSB038.1 Bus2=FT0402_9248_BSB038.1 LineCode=767_BT_1_1 Length=42.91 Units=m
New Line.BT_332742 Phases=1 Bus1=FT0402_9001_BSB050.1 Bus2=FT0402_9002_BSB050.1 LineCode=795_BT_1_1 Length=40.56 Units=m
New Line.BT_334168 Phases=1 Bus1=FT0402_9002_BSB050.1 Bus2=FT0402_9003_BSB050.1 LineCode=795_BT_1_1 Length=40.68 Units=m
New Line.BT_334175 Phases=1 Bus1=FT0402_9294_BSB051.1 Bus2=FT0402_9295_BSB051.1 LineCode=795_BT_1_1 Length=40.12 Units=m
New Line.BT_334176 Phases=1 Bus1=FT0402_9003_BSB050.1 Bus2=FT0402_9004_BSB050.1 LineCode=795_BT_1_1 Length=40.79 Units=m
New Line.BT_334177 Phases=1 Bus1=FT0402_9293_BSB051.1 Bus2=FT0402_9294_BSB051.1 LineCode=795_BT_1_1 Length=33.82 Units=m
New Line.BT_334723 Phases=1 Bus1=FT0402_9011_BSB042.1 Bus2=FT0402_9001_BSB050.1 LineCode=767_BT_1_1 Length=78.44 Units=m
New Line.BT_82476 Phases=1 Bus1=FT0402_9001_BSB042.1 Bus2=FT0402_9032_BSB042.1 LineCode=632_BT_1_1 Length=22.01 Units=m
New Line.BT_85483 Phases=1 Bus1=FT0402_9243_BSB038.1 Bus2=FT0402_9001_BSB043.1 LineCode=839_BT_1_1 Length=37.30 Units=m
New Line.BT_85585 Phases=1 Bus1=FT0402_9003_BSB042.1 Bus2=FT0402_9004_BSB042.1 LineCode=795_BT_1_1 Length=39.40 Units=m
New Line.BT_85595 Phases=1 Bus1=FT0402_9005_BSB042.1 Bus2=FT0402_9006_BSB042.1 LineCode=795_BT_1_1 Length=40.29 Units=m
New Line.BT_85603 Phases=1 Bus1=FT0402_9006_BSB042.1 Bus2=FT0402_9009_BSB042.1 LineCode=795_BT_1_1 Length=40.83 Units=m
New Line.BT_88991 Phases=1 Bus1=FT0402_9005_BSB042.1 Bus2=FT0402_9019_BSB042.1 LineCode=855_BT_1_1 Length=23.73 Units=m
New Line.BT_98340 Phases=1 Bus1=FT0402_9010_BSB042.1 Bus2=FT0402_9011_BSB042.1 LineCode=767_BT_1_1 Length=40.21 Units=m
New Line.BT_4975_TBT_IP Phases=1 Bus1=FT0402_9045_BSB043.1 Bus2=FT0402_4921_PG_IP.1 LineCode=803_BT_1_1 Length=20.77 Units=m
New Line.BT_4981_TBT_IP Phases=1 Bus1=FT0402_9129_BSB043.1 Bus2=FT0402_9064_BSB043.1 LineCode=803_BT_1_1 Length=26.32 Units=m
New Line.BT_4990_TBT_IP Phases=1 Bus1=FT0402_9041_BSB043.1 Bus2=FT0402_9015_BSB043.1 LineCode=803_BT_1_1 Length=7.50 Units=m
New Line.BT_5003_TBT_IP Phases=1 Bus1=FT0402_4921_PG_IP.1 Bus2=FT0402_4975_PG_IP.1 LineCode=803_BT_1_1 Length=15.17 Units=m
New Line.BT_5017_TBT_IP Phases=1 Bus1=FT0402_9252_BSB039.1 Bus2=FT0402_9253_BSB039.1 LineCode=803_BT_1_1 Length=22.85 Units=m
New Line.BT_5019_TBT_IP Phases=1 Bus1=FT0402_9230_BSB039.1 Bus2=FT0402_9256_BSB039.1 LineCode=803_BT_1_1 Length=21.28 Units=m
New Line.BT_5021_TBT_IP Phases=1 Bus1=FT0402_9254_BSB039.1 Bus2=FT0402_9263_BSB039.1 LineCode=803_BT_1_1 Length=19.71 Units=m
New Line.BT_5037_TBT_IP Phases=1 Bus1=FT0402_9255_BSB039.1 Bus2=FT0402_9262_BSB039.1 LineCode=803_BT_1_1 Length=19.27 Units=m
New Line.BT_5041_TBT_IP Phases=1 Bus1=FT0402_5061_PG_IP.1 Bus2=FT0402_5062_PG_IP.1 LineCode=803_BT_1_1 Length=6.60 Units=m
New Line.BT_5055_TBT_IP Phases=1 Bus1=FT0402_9257_BSB039.1 Bus2=FT0402_9255_BSB039.1 LineCode=803_BT_1_1 Length=19.72 Units=m
New Line.BT_5060_TBT_IP Phases=1 Bus1=FT0402_9023_BSB042.1 Bus2=FT0402_9024_BSB042.1 LineCode=803_BT_1_1 Length=20.76 Units=m
New Line.BT_5074_TBT_IP Phases=1 Bus1=FT0402_9124_BSB039.1 Bus2=FT0402_9262_BSB039.1 LineCode=803_BT_1_1 Length=22.62 Units=m
New Line.BT_10746_TBT_IP Phases=1 Bus1=FT0402_9239_BSB038.1 Bus2=FT0402_9042_BSB043.1 LineCode=803_BT_1_1 Length=24.60 Units=m
New Line.BT_10756_TBT_IP Phases=1 Bus1=FT0402_9022_BSB042.1 Bus2=FT0402_16293_PG_IP.1 LineCode=803_BT_1_1 Length=2.39 Units=m
New Line.BT_10757_TBT_IP Phases=1 Bus1=FT0402_9023_BSB042.1 Bus2=FT0402_16293_PG_IP.1 LineCode=803_BT_1_1 Length=19.39 Units=m
New Line.BT_10758_TBT_IP Phases=1 Bus1=FT0402_9024_BSB042.1 Bus2=FT0402_9025_BSB042.1 LineCode=803_BT_1_1 Length=9.90 Units=m
New Line.BT_10759_TBT_IP Phases=1 Bus1=FT0402_9025_BSB042.1 Bus2=FT0402_16295_PG_IP.1 LineCode=803_BT_1_1 Length=8.65 Units=m
New Line.BT_10760_TBT_IP Phases=1 Bus1=FT0402_9028_BSB042.1 Bus2=FT0402_16297_PG_IP.1 LineCode=803_BT_1_1 Length=16.39 Units=m
New Line.BT_10762_TBT_IP Phases=1 Bus1=FT0402_9029_BSB042.1 Bus2=FT0402_5062_PG_IP.1 LineCode=803_BT_1_1 Length=4.34 Units=m
New Line.BT_10763_TBT_IP Phases=1 Bus1=FT0402_9030_BSB042.1 Bus2=FT0402_16302_PG_IP.1 LineCode=803_BT_1_1 Length=19.42 Units=m
New Line.BT_10764_TBT_IP Phases=1 Bus1=FT0402_9031_BSB042.1 Bus2=FT0402_9030_BSB042.1 LineCode=803_BT_1_1 Length=23.08 Units=m
New Line.BT_10766_TBT_IP Phases=1 Bus1=FT0402_9034_BSB042.1 Bus2=FT0402_9035_BSB042.1 LineCode=803_BT_1_1 Length=23.77 Units=m
New Line.BT_10768_TBT_IP Phases=1 Bus1=FT0402_9035_BSB042.1 Bus2=FT0402_9258_BSB039.1 LineCode=803_BT_1_1 Length=18.93 Units=m
New Line.BT_10770_TBT_IP Phases=1 Bus1=FT0402_9036_BSB042.1 Bus2=FT0402_9259_BSB039.1 LineCode=803_BT_1_1 Length=13.03 Units=m
New Line.BT_10771_TBT_IP Phases=1 Bus1=FT0402_9037_BSB042.1 Bus2=FT0402_9036_BSB042.1 LineCode=803_BT_1_1 Length=21.64 Units=m
New Line.BT_10963_TBT_IP Phases=1 Bus1=FT0402_9010_BSB043.1 Bus2=FT0402_9020_BSB043.1 LineCode=803_BT_1_1 Length=10.28 Units=m
New Line.BT_10964_TBT_IP Phases=1 Bus1=FT0402_9011_BSB043.1 Bus2=FT0402_9012_BSB043.1 LineCode=803_BT_1_1 Length=2.86 Units=m
New Line.BT_10965_TBT_IP Phases=1 Bus1=FT0402_9012_BSB043.1 Bus2=FT0402_9013_BSB043.1 LineCode=803_BT_1_1 Length=1.77 Units=m
New Line.BT_10966_TBT_IP Phases=1 Bus1=FT0402_9013_BSB043.1 Bus2=FT0402_9014_BSB043.1 LineCode=803_BT_1_1 Length=1.71 Units=m
New Line.BT_10967_TBT_IP Phases=1 Bus1=FT0402_9015_BSB043.1 Bus2=FT0402_9014_BSB043.1 LineCode=803_BT_1_1 Length=2.32 Units=m
New Line.BT_10968_TBT_IP Phases=1 Bus1=FT0402_9016_BSB043.1 Bus2=FT0402_9015_BSB043.1 LineCode=803_BT_1_1 Length=2.66 Units=m
New Line.BT_10969_TBT_IP Phases=1 Bus1=FT0402_9017_BSB043.1 Bus2=FT0402_9041_BSB043.1 LineCode=803_BT_1_1 Length=17.17 Units=m
New Line.BT_10970_TBT_IP Phases=1 Bus1=FT0402_9020_BSB043.1 Bus2=FT0402_9011_BSB043.1 LineCode=803_BT_1_1 Length=8.69 Units=m
New Line.BT_10971_TBT_IP Phases=1 Bus1=FT0402_9022_BSB043.1 Bus2=FT0402_9020_BSB043.1 LineCode=803_BT_1_1 Length=17.87 Units=m
New Line.BT_10979_TBT_IP Phases=1 Bus1=FT0402_9039_BSB043.1 Bus2=FT0402_9065_BSB043.1 LineCode=803_BT_1_1 Length=18.24 Units=m
New Line.BT_10980_TBT_IP Phases=1 Bus1=FT0402_9040_BSB043.1 Bus2=FT0402_9016_BSB043.1 LineCode=803_BT_1_1 Length=12.28 Units=m
New Line.BT_10981_TBT_IP Phases=1 Bus1=FT0402_9041_BSB043.1 Bus2=FT0402_4975_PG_IP.1 LineCode=803_BT_1_1 Length=6.70 Units=m
New Line.BT_10984_TBT_IP Phases=1 Bus1=FT0402_9042_BSB043.1 Bus2=FT0402_9017_BSB043.1 LineCode=803_BT_1_1 Length=18.96 Units=m
New Line.BT_10986_TBT_IP Phases=1 Bus1=FT0402_9045_BSB043.1 Bus2=FT0402_9064_BSB043.1 LineCode=803_BT_1_1 Length=16.90 Units=m
New Line.BT_10995_TBT_IP Phases=1 Bus1=FT0402_9065_BSB043.1 Bus2=FT0402_9067_BSB043.1 LineCode=803_BT_1_1 Length=11.41 Units=m
New Line.BT_10996_TBT_IP Phases=1 Bus1=FT0402_9066_BSB043.1 Bus2=FT0402_9067_BSB043.1 LineCode=803_BT_1_1 Length=8.88 Units=m
New Line.BT_11051_TBT_IP Phases=1 Bus1=FT0402_9128_BSB043.1 Bus2=FT0402_9130_BSB043.1 LineCode=803_BT_1_1 Length=36.53 Units=m
New Line.BT_11052_TBT_IP Phases=1 Bus1=FT0402_9129_BSB043.1 Bus2=FT0402_9130_BSB043.1 LineCode=803_BT_1_1 Length=25.56 Units=m
New Line.BT_11053_TBT_IP Phases=1 Bus1=FT0402_9130_BSB043.1 Bus2=FT0402_9131_BSB043.1 LineCode=803_BT_1_1 Length=17.88 Units=m
New Line.BT_11054_TBT_IP Phases=1 Bus1=FT0402_9132_BSB043.1 Bus2=FT0402_9131_BSB043.1 LineCode=803_BT_1_1 Length=23.29 Units=m
New Line.BT_11055_TBT_IP Phases=1 Bus1=FT0402_9133_BSB043.1 Bus2=FT0402_9132_BSB043.1 LineCode=803_BT_1_1 Length=25.33 Units=m
New Line.BT_18429_TBT_IP Phases=1 Bus1=FT0402_16293_PG_IP.1 Bus2=FT0402_24620_PG_IP.1 LineCode=803_BT_1_1 Length=1.21 Units=m
New Line.BT_18430_TBT_IP Phases=1 Bus1=FT0402_16295_PG_IP.1 Bus2=FT0402_5061_PG_IP.1 LineCode=803_BT_1_1 Length=6.22 Units=m
New Line.BT_18432_TBT_IP Phases=1 Bus1=FT0402_16297_PG_IP.1 Bus2=FT0402_5062_PG_IP.1 LineCode=803_BT_1_1 Length=6.23 Units=m
New Line.BT_18434_TBT_IP Phases=1 Bus1=FT0402_16302_PG_IP.1 Bus2=FT0402_9029_BSB042.1 LineCode=803_BT_1_1 Length=4.89 Units=m
New Line.BT_18450_TBT_IP Phases=1 Bus1=FT0402_4921_PG_IP.1 Bus2=FT0402_9067_BSB043.1 LineCode=803_BT_1_1 Length=13.38 Units=m
New Line.BT_27080_TBT_IP Phases=1 Bus1=FT0402_9124_BSB039.1 Bus2=FT0402_9259_BSB039.1 LineCode=803_BT_1_1 Length=18.40 Units=m
New Line.BT_27126_TBT_IP Phases=1 Bus1=FT0402_9229_BSB039.1 Bus2=FT0402_9231_BSB039.1 LineCode=803_BT_1_1 Length=15.47 Units=m
New Line.BT_27127_TBT_IP Phases=1 Bus1=FT0402_9230_BSB039.1 Bus2=FT0402_9229_BSB039.1 LineCode=803_BT_1_1 Length=19.03 Units=m
New Line.BT_27128_TBT_IP Phases=1 Bus1=FT0402_9232_BSB039.1 Bus2=FT0402_9231_BSB039.1 LineCode=803_BT_1_1 Length=22.17 Units=m
New Line.BT_27129_TBT_IP Phases=1 Bus1=FT0402_9233_BSB039.1 Bus2=FT0402_9252_BSB039.1 LineCode=803_BT_1_1 Length=24.02 Units=m
New Line.BT_27130_TBT_IP Phases=1 Bus1=FT0402_9234_BSB039.1 Bus2=FT0402_9251_BSB039.1 LineCode=803_BT_1_1 Length=21.31 Units=m
New Line.BT_27139_TBT_IP Phases=1 Bus1=FT0402_9250_BSB039.1 Bus2=FT0402_9251_BSB039.1 LineCode=803_BT_1_1 Length=21.33 Units=m
New Line.BT_27140_TBT_IP Phases=1 Bus1=FT0402_9251_BSB039.1 Bus2=FT0402_9264_BSB039.1 LineCode=803_BT_1_1 Length=20.00 Units=m
New Line.BT_27141_TBT_IP Phases=1 Bus1=FT0402_9252_BSB039.1 Bus2=FT0402_9264_BSB039.1 LineCode=803_BT_1_1 Length=21.61 Units=m
New Line.BT_27142_TBT_IP Phases=1 Bus1=FT0402_9253_BSB039.1 Bus2=FT0402_9254_BSB039.1 LineCode=803_BT_1_1 Length=13.44 Units=m
New Line.BT_27143_TBT_IP Phases=1 Bus1=FT0402_9255_BSB039.1 Bus2=FT0402_9263_BSB039.1 LineCode=803_BT_1_1 Length=16.70 Units=m
New Line.BT_27144_TBT_IP Phases=1 Bus1=FT0402_9256_BSB039.1 Bus2=FT0402_9257_BSB039.1 LineCode=803_BT_1_1 Length=21.16 Units=m
New Line.BT_27145_TBT_IP Phases=1 Bus1=FT0402_9257_BSB039.1 Bus2=FT0402_9258_BSB039.1 LineCode=803_BT_1_1 Length=14.42 Units=m
New Line.BT_27146_TBT_IP Phases=1 Bus1=FT0402_9260_BSB039.1 Bus2=FT0402_9261_BSB039.1 LineCode=803_BT_1_1 Length=13.14 Units=m
New Line.BT_27147_TBT_IP Phases=1 Bus1=FT0402_9262_BSB039.1 Bus2=FT0402_9260_BSB039.1 LineCode=803_BT_1_1 Length=13.76 Units=m
New Line.BT_27148_TBT_IP Phases=1 Bus1=FT0402_9264_BSB039.1 Bus2=FT0402_9265_BSB039.1 LineCode=803_BT_1_1 Length=14.23 Units=m
New Line.BT_32151_TBT_IP Phases=1 Bus1=FT0402_9229_BSB039.1 Bus2=FT0402_9228_BSB039.1 LineCode=803_BT_1_1 Length=32.69 Units=m
New Line.BT_33798_TBT_IP Phases=1 Bus1=FT0402_9010_BSB043.1 Bus2=FT0402_9005_BSB043.1 LineCode=803_BT_1_1 Length=20.41 Units=m
New Line.BT_34039_TBT_IP Phases=1 Bus1=FT0402_9025_BSB042.1 Bus2=FT0402_9026_BSB042.1 LineCode=803_BT_1_1 Length=20.88 Units=m
New Line.BT_300831 Phases=1 Bus1=FT0402_9285_BSB051.1 Bus2=FT0402_9286_BSB051.1 LineCode=795_BT_1_1 Length=36.70 Units=m
New Line.BT_300833 Phases=1 Bus1=FT0402_9286_BSB051.1 Bus2=FT0402_9287_BSB051.1 LineCode=795_BT_1_1 Length=36.46 Units=m
New Line.BT_310195 Phases=1 Bus1=FT0402_9011_BSB050.1 Bus2=FT0402_9019_BSB050.1 LineCode=795_BT_1_1 Length=15.94 Units=m
New Line.BT_317132 Phases=1 Bus1=FT0402_9284_BSB051.1 Bus2=FT0402_9285_BSB051.1 LineCode=783_BT_1_1 Length=39.10 Units=m
New Line.BT_332376 Phases=1 Bus1=FT0402_9010_BSB050.1 Bus2=FT0402_9011_BSB050.1 LineCode=775_BT_1_1 Length=38.00 Units=m
New Line.BT_332837 Phases=1 Bus1=FT0402_9007_BSB050.1 Bus2=FT0402_9008_BSB050.1 LineCode=795_BT_1_1 Length=37.83 Units=m
New Line.BT_334145 Phases=1 Bus1=FT0402_9008_BSB050.1 Bus2=FT0402_9009_BSB050.1 LineCode=795_BT_1_1 Length=35.68 Units=m
New Line.BT_334157 Phases=1 Bus1=FT0402_9009_BSB050.1 Bus2=FT0402_9010_BSB050.1 LineCode=795_BT_1_1 Length=37.69 Units=m
New Line.BT_334451 Phases=1 Bus1=FT0402_9283_BSB051.1 Bus2=FT0402_9285_BSB051.1 LineCode=795_BT_1_1 Length=22.31 Units=m
New Line.BT_5306_TBT_IP Phases=1 Bus1=FT0402_9023_BSB050.1 Bus2=FT0402_9024_BSB050.1 LineCode=803_BT_1_1 Length=19.33 Units=m
New Line.BT_5315_TBT_IP Phases=1 Bus1=FT0402_9020_BSB050.1 Bus2=FT0402_9018_BSB050.1 LineCode=803_BT_1_1 Length=25.57 Units=m
New Line.BT_5357_TBT_IP Phases=1 Bus1=FT0402_9061_BSB050.1 Bus2=FT0402_9060_BSB050.1 LineCode=803_BT_1_1 Length=21.89 Units=m
New Line.BT_5379_TBT_IP Phases=1 Bus1=FT0402_9086_BSB050.1 Bus2=FT0402_9064_BSB050.1 LineCode=803_BT_1_1 Length=20.75 Units=m
New Line.BT_11193_TBT_IP Phases=1 Bus1=FT0402_9013_BSB050.1 Bus2=FT0402_16811_PG_IP.1 LineCode=803_BT_1_1 Length=10.82 Units=m
New Line.BT_11195_TBT_IP Phases=1 Bus1=FT0402_9016_BSB050.1 Bus2=FT0402_16814_PG_IP.1 LineCode=803_BT_1_1 Length=5.63 Units=m
New Line.BT_11196_TBT_IP Phases=1 Bus1=FT0402_9017_BSB050.1 Bus2=FT0402_9061_BSB050.1 LineCode=803_BT_1_1 Length=19.92 Units=m
New Line.BT_11197_TBT_IP Phases=1 Bus1=FT0402_9018_BSB050.1 Bus2=FT0402_9017_BSB050.1 LineCode=803_BT_1_1 Length=23.24 Units=m
New Line.BT_11198_TBT_IP Phases=1 Bus1=FT0402_9020_BSB050.1 Bus2=FT0402_9021_BSB050.1 LineCode=803_BT_1_1 Length=15.64 Units=m
New Line.BT_11199_TBT_IP Phases=1 Bus1=FT0402_9022_BSB050.1 Bus2=FT0402_9021_BSB050.1 LineCode=803_BT_1_1 Length=25.19 Units=m
New Line.BT_11200_TBT_IP Phases=1 Bus1=FT0402_9023_BSB050.1 Bus2=FT0402_9025_BSB050.1 LineCode=803_BT_1_1 Length=15.27 Units=m
New Line.BT_11201_TBT_IP Phases=1 Bus1=FT0402_9024_BSB050.1 Bus2=FT0402_9056_BSB050.1 LineCode=803_BT_1_1 Length=18.53 Units=m
New Line.BT_11226_TBT_IP Phases=1 Bus1=FT0402_9060_BSB050.1 Bus2=FT0402_9086_BSB050.1 LineCode=803_BT_1_1 Length=17.09 Units=m
New Line.BT_11228_TBT_IP Phases=1 Bus1=FT0402_9064_BSB050.1 Bus2=FT0402_9065_BSB050.1 LineCode=803_BT_1_1 Length=16.85 Units=m
New Line.BT_11229_TBT_IP Phases=1 Bus1=FT0402_9066_BSB050.1 Bus2=FT0402_9065_BSB050.1 LineCode=803_BT_1_1 Length=28.51 Units=m
New Line.BT_11869_TBT_IP Phases=1 Bus1=FT0402_9255_BSB053.1 Bus2=FT0402_9066_BSB050.1 LineCode=803_BT_1_1 Length=29.53 Units=m
New Line.BT_11871_TBT_IP Phases=1 Bus1=FT0402_9257_BSB053.1 Bus2=FT0402_9064_BSB050.1 LineCode=803_BT_1_1 Length=19.42 Units=m
New Line.BT_11918_TBT_IP Phases=1 Bus1=FT0402_9323_BSB053.1 Bus2=FT0402_9324_BSB053.1 LineCode=803_BT_1_1 Length=10.80 Units=m
New Line.BT_11919_TBT_IP Phases=1 Bus1=FT0402_9325_BSB053.1 Bus2=FT0402_17510_PG_IP.1 LineCode=803_BT_1_1 Length=16.59 Units=m
New Line.BT_18459_TBT_IP Phases=1 Bus1=FT0402_16811_PG_IP.1 Bus2=FT0402_24641_PG_IP.1 LineCode=803_BT_1_1 Length=1.90 Units=m
New Line.BT_18461_TBT_IP Phases=1 Bus1=FT0402_24643_PG_IP.1 Bus2=FT0402_24644_PG_IP.1 LineCode=803_BT_1_1 Length=2.05 Units=m
New Line.BT_18462_TBT_IP Phases=1 Bus1=FT0402_24645_PG_IP.1 Bus2=FT0402_17510_PG_IP.1 LineCode=803_BT_1_1 Length=2.17 Units=m
New Line.BT_18464_TBT_IP Phases=1 Bus1=FT0402_16814_PG_IP.1 Bus2=FT0402_24647_PG_IP.1 LineCode=803_BT_1_1 Length=1.86 Units=m
New Line.BT_31919_TBT_IP Phases=1 Bus1=FT0402_9022_BSB050.1 Bus2=FT0402_9010_BSB050.1 LineCode=803_BT_1_1 Length=16.08 Units=m
New Line.BT_32801_TBT_IP Phases=1 Bus1=FT0402_9023_BSB050.1 Bus2=FT0402_9009_BSB050.1 LineCode=803_BT_1_1 Length=46.40 Units=m
New Line.BT_33749_TBT_IP Phases=1 Bus1=FT0402_24644_PG_IP.1 Bus2=FT0402_9015_BSB050.1 LineCode=803_BT_1_1 Length=53.19 Units=m
New Line.BT_300547 Phases=1 Bus1=FT0402_9005_BSB052.1 Bus2=FT0402_9006_BSB052.1 LineCode=795_BT_1_1 Length=37.21 Units=m
New Line.BT_300551 Phases=1 Bus1=FT0402_9018_BSB052.1 Bus2=FT0402_9019_BSB052.1 LineCode=795_BT_1_1 Length=25.07 Units=m
New Line.BT_300553 Phases=1 Bus1=FT0402_9007_BSB052.1 Bus2=FT0402_9008_BSB052.1 LineCode=795_BT_1_1 Length=32.53 Units=m
New Line.BT_300859 Phases=1 Bus1=FT0402_9016_BSB052.1 Bus2=FT0402_9017_BSB052.1 LineCode=795_BT_1_1 Length=40.67 Units=m
New Line.BT_300860 Phases=1 Bus1=FT0402_9017_BSB052.1 Bus2=FT0402_9018_BSB052.1 LineCode=795_BT_1_1 Length=47.93 Units=m
New Line.BT_301758 Phases=1 Bus1=FT0402_9347_BSB053.1 Bus2=FT0402_9348_BSB053.1 LineCode=795_BT_1_1 Length=50.94 Units=m
New Line.BT_301766 Phases=1 Bus1=FT0402_9012_BSB050.1 Bus2=FT0402_9278_BSB051.1 LineCode=775_BT_1_1 Length=6.68 Units=m
New Line.BT_303195 Phases=1 Bus1=FT0402_9342_BSB053.1 Bus2=FT0402_9343_BSB053.1 LineCode=795_BT_1_1 Length=75.82 Units=m
New Line.BT_304863 Phases=1 Bus1=FT0402_9009_BSB052.1 Bus2=FT0402_9010_BSB052.1 LineCode=795_BT_1_1 Length=29.04 Units=m
New Line.BT_317196 Phases=1 Bus1=FT0402_9279_BSB051.1 Bus2=FT0402_9284_BSB051.1 LineCode=783_BT_1_1 Length=36.23 Units=m
New Line.BT_332459 Phases=1 Bus1=FT0402_9355_BSB053.1 Bus2=FT0402_9356_BSB053.1 LineCode=795_BT_1_1 Length=21.69 Units=m
New Line.BT_331901 Phases=1 Bus1=FT0402_9008_BSB052.1 Bus2=FT0402_9009_BSB052.1 LineCode=795_BT_1_1 Length=23.37 Units=m
New Line.BT_332211 Phases=1 Bus1=FT0402_9015_BSB052.1 Bus2=FT0402_9016_BSB052.1 LineCode=795_BT_1_1 Length=37.83 Units=m
New Line.BT_332388 Phases=1 Bus1=FT0402_9275_BSB051.1 Bus2=FT0402_9005_BSB052.1 LineCode=775_BT_1_1 Length=38.34 Units=m
New Line.BT_332467 Phases=1 Bus1=FT0402_9348_BSB053.1 Bus2=FT0402_9353_BSB053.1 LineCode=795_BT_1_1 Length=17.71 Units=m
New Line.BT_332752 Phases=1 Bus1=FT0402_9349_BSB053.1 Bus2=FT0402_9350_BSB053.1 LineCode=767_BT_1_1 Length=15.81 Units=m
New Line.BT_332763 Phases=1 Bus1=FT0402_9348_BSB053.1 Bus2=FT0402_9349_BSB053.1 LineCode=795_BT_1_1 Length=51.30 Units=m
New Line.BT_332785 Phases=1 Bus1=FT0402_9346_BSB053.1 Bus2=FT0402_9347_BSB053.1 LineCode=795_BT_1_1 Length=29.31 Units=m
New Line.BT_332796 Phases=1 Bus1=FT0402_9345_BSB053.1 Bus2=FT0402_9346_BSB053.1 LineCode=795_BT_1_1 Length=20.96 Units=m
New Line.BT_332848 Phases=1 Bus1=FT0402_9011_BSB050.1 Bus2=FT0402_9012_BSB050.1 LineCode=775_BT_1_1 Length=36.44 Units=m
New Line.BT_332856 Phases=1 Bus1=FT0402_9343_BSB053.1 Bus2=FT0402_9344_BSB053.1 LineCode=795_BT_1_1 Length=56.29 Units=m
New Line.BT_334203 Phases=1 Bus1=FT0402_9344_BSB053.1 Bus2=FT0402_9345_BSB053.1 LineCode=795_BT_1_1 Length=25.45 Units=m
New Line.BT_334492 Phases=1 Bus1=FT0402_9281_BSB051.1 Bus2=FT0402_9282_BSB051.1 LineCode=795_BT_1_1 Length=20.52 Units=m
New Line.BT_334499 Phases=1 Bus1=FT0402_9282_BSB051.1 Bus2=FT0402_9283_BSB051.1 LineCode=795_BT_1_1 Length=19.43 Units=m
New Line.BT_334602 Phases=1 Bus1=FT0402_9006_BSB052.1 Bus2=FT0402_9007_BSB052.1 LineCode=795_BT_1_1 Length=30.51 Units=m
New Line.BT_334646 Phases=1 Bus1=FT0402_9008_BSB052.1 Bus2=FT0402_9015_BSB052.1 LineCode=795_BT_1_1 Length=56.21 Units=m
New Line.BT_334655 Phases=1 Bus1=FT0402_9347_BSB053.1 Bus2=FT0402_9355_BSB053.1 LineCode=795_BT_1_1 Length=19.80 Units=m
New Line.BT_334822 Phases=1 Bus1=FT0402_9274_BSB051.1 Bus2=FT0402_9279_BSB051.1 LineCode=767_BT_1_1 Length=10.21 Units=m
New Line.BT_334831 Phases=1 Bus1=FT0402_9278_BSB051.1 Bus2=FT0402_9279_BSB051.1 LineCode=795_BT_1_1 Length=24.29 Units=m
New Line.BT_334924 Phases=1 Bus1=FT0402_9012_BSB050.1 Bus2=FT0402_9015_BSB050.1 LineCode=767_BT_1_1 Length=10.32 Units=m
New Line.BT_LIG_2511 Phases=1 Bus1=FT0402_9349_BSB053.1 Bus2=FT0402_9012_BSB050.1 LineCode=795_BT_1_1 Length=40.13 Units=m
New Line.BT_TR_BT_FIC321147 Phases=1 Bus1=FT0402_9279_BSB051.1 Bus2=FT0402_9275_BSB051.1 LineCode=775_BT_1_1 Length=2.26 Units=m
New Line.BT_5261_TBT_IP Phases=1 Bus1=FT0402_5520_PG_IP.1 Bus2=FT0402_5521_PG_IP.1 LineCode=803_BT_1_1 Length=6.01 Units=m
New Line.BT_5277_TBT_IP Phases=1 Bus1=FT0402_5553_PG_IP.1 Bus2=FT0402_9377_BSB051.1 LineCode=803_BT_1_1 Length=13.19 Units=m
New Line.BT_5279_TBT_IP Phases=1 Bus1=FT0402_5556_PG_IP.1 Bus2=FT0402_9271_BSB051.1 LineCode=803_BT_1_1 Length=5.18 Units=m
New Line.BT_5288_TBT_IP Phases=1 Bus1=FT0402_9266_BSB051.1 Bus2=FT0402_9268_BSB051.1 LineCode=803_BT_1_1 Length=9.37 Units=m
New Line.BT_5323_TBT_IP Phases=1 Bus1=FT0402_9041_BSB052.1 Bus2=FT0402_9027_BSB052.1 LineCode=803_BT_1_1 Length=24.40 Units=m
New Line.BT_5332_TBT_IP Phases=1 Bus1=FT0402_9031_BSB052.1 Bus2=FT0402_9032_BSB052.1 LineCode=803_BT_1_1 Length=25.19 Units=m
New Line.BT_5333_TBT_IP Phases=1 Bus1=FT0402_9012_BSB052.1 Bus2=FT0402_9011_BSB052.1 LineCode=803_BT_1_1 Length=26.34 Units=m
New Line.BT_5366_TBT_IP Phases=1 Bus1=FT0402_9351_BSB053.1 Bus2=FT0402_9327_BSB053.1 LineCode=803_BT_1_1 Length=27.80 Units=m
New Line.BT_5373_TBT_IP Phases=1 Bus1=FT0402_9025_BSB052.1 Bus2=FT0402_9026_BSB052.1 LineCode=803_BT_1_1 Length=25.65 Units=m
New Line.BT_5401_TBT_IP Phases=1 Bus1=FT0402_9327_BSB053.1 Bus2=FT0402_9326_BSB053.1 LineCode=803_BT_1_1 Length=24.42 Units=m
New Line.BT_5408_TBT_IP Phases=1 Bus1=FT0402_9324_BSB053.1 Bus2=FT0402_9325_BSB053.1 LineCode=803_BT_1_1 Length=22.16 Units=m
New Line.BT_5413_TBT_IP Phases=1 Bus1=FT0402_9023_BSB052.1 Bus2=FT0402_9024_BSB052.1 LineCode=803_BT_1_1 Length=25.97 Units=m
New Line.BT_5426_TBT_IP Phases=1 Bus1=FT0402_9329_BSB053.1 Bus2=FT0402_9330_BSB053.1 LineCode=803_BT_1_1 Length=25.02 Units=m
New Line.BT_5449_TBT_IP Phases=1 Bus1=FT0402_9332_BSB053.1 Bus2=FT0402_9331_BSB053.1 LineCode=803_BT_1_1 Length=25.13 Units=m
New Line.BT_5471_TBT_IP Phases=1 Bus1=FT0402_9335_BSB053.1 Bus2=FT0402_9336_BSB053.1 LineCode=803_BT_1_1 Length=25.15 Units=m
New Line.BT_5510_TBT_IP Phases=1 Bus1=FT0402_9340_BSB053.1 Bus2=FT0402_9339_BSB053.1 LineCode=803_BT_1_1 Length=26.80 Units=m
New Line.BT_11194_TBT_IP Phases=1 Bus1=FT0402_9014_BSB050.1 Bus2=FT0402_9013_BSB050.1 LineCode=803_BT_1_1 Length=11.08 Units=m
New Line.BT_11499_TBT_IP Phases=1 Bus1=FT0402_9263_BSB051.1 Bus2=FT0402_17100_PG_IP.1 LineCode=803_BT_1_1 Length=22.92 Units=m
New Line.BT_11500_TBT_IP Phases=1 Bus1=FT0402_9265_BSB051.1 Bus2=FT0402_17102_PG_IP.1 LineCode=803_BT_1_1 Length=4.72 Units=m
New Line.BT_11501_TBT_IP Phases=1 Bus1=FT0402_9266_BSB051.1 Bus2=FT0402_9273_BSB051.1 LineCode=803_BT_1_1 Length=7.61 Units=m
New Line.BT_11502_TBT_IP Phases=1 Bus1=FT0402_9268_BSB051.1 Bus2=FT0402_9269_BSB051.1 LineCode=803_BT_1_1 Length=2.23 Units=m
New Line.BT_11503_TBT_IP Phases=1 Bus1=FT0402_9271_BSB051.1 Bus2=FT0402_17102_PG_IP.1 LineCode=803_BT_1_1 Length=5.11 Units=m
New Line.BT_11504_TBT_IP Phases=1 Bus1=FT0402_9272_BSB051.1 Bus2=FT0402_17106_PG_IP.1 LineCode=803_BT_1_1 Length=4.81 Units=m
New Line.BT_11505_TBT_IP Phases=1 Bus1=FT0402_9280_BSB051.1 Bus2=FT0402_9265_BSB051.1 LineCode=803_BT_1_1 Length=15.48 Units=m
New Line.BT_11550_TBT_IP Phases=1 Bus1=FT0402_9375_BSB051.1 Bus2=FT0402_17100_PG_IP.1 LineCode=803_BT_1_1 Length=20.16 Units=m
New Line.BT_11551_TBT_IP Phases=1 Bus1=FT0402_9376_BSB051.1 Bus2=FT0402_9377_BSB051.1 LineCode=803_BT_1_1 Length=11.31 Units=m
New Line.BT_11552_TBT_IP Phases=1 Bus1=FT0402_9377_BSB051.1 Bus2=FT0402_17148_PG_IP.1 LineCode=803_BT_1_1 Length=10.83 Units=m
New Line.BT_11564_TBT_IP Phases=1 Bus1=FT0402_9001_BSB052.1 Bus2=FT0402_9033_BSB052.1 LineCode=803_BT_1_1 Length=11.46 Units=m
New Line.BT_11565_TBT_IP Phases=1 Bus1=FT0402_9003_BSB052.1 Bus2=FT0402_9266_BSB051.1 LineCode=803_BT_1_1 Length=18.10 Units=m
New Line.BT_11567_TBT_IP Phases=1 Bus1=FT0402_9011_BSB052.1 Bus2=FT0402_9029_BSB052.1 LineCode=803_BT_1_1 Length=23.72 Units=m
New Line.BT_11568_TBT_IP Phases=1 Bus1=FT0402_9012_BSB052.1 Bus2=FT0402_9013_BSB052.1 LineCode=803_BT_1_1 Length=12.17 Units=m
New Line.BT_11569_TBT_IP Phases=1 Bus1=FT0402_9013_BSB052.1 Bus2=FT0402_17163_PG_IP.1 LineCode=803_BT_1_1 Length=3.65 Units=m
New Line.BT_11570_TBT_IP Phases=1 Bus1=FT0402_9014_BSB052.1 Bus2=FT0402_17163_PG_IP.1 LineCode=803_BT_1_1 Length=22.69 Units=m
New Line.BT_11572_TBT_IP Phases=1 Bus1=FT0402_9021_BSB052.1 Bus2=FT0402_9057_BSB052.1 LineCode=803_BT_1_1 Length=18.30 Units=m
New Line.BT_11573_TBT_IP Phases=1 Bus1=FT0402_9022_BSB052.1 Bus2=FT0402_9021_BSB052.1 LineCode=803_BT_1_1 Length=22.84 Units=m
New Line.BT_11574_TBT_IP Phases=1 Bus1=FT0402_9023_BSB052.1 Bus2=FT0402_9022_BSB052.1 LineCode=803_BT_1_1 Length=23.49 Units=m
New Line.BT_11575_TBT_IP Phases=1 Bus1=FT0402_9024_BSB052.1 Bus2=FT0402_9025_BSB052.1 LineCode=803_BT_1_1 Length=23.79 Units=m
New Line.BT_11577_TBT_IP Phases=1 Bus1=FT0402_9026_BSB052.1 Bus2=FT0402_9027_BSB052.1 LineCode=803_BT_1_1 Length=24.74 Units=m
New Line.BT_11579_TBT_IP Phases=1 Bus1=FT0402_9027_BSB052.1 Bus2=FT0402_9028_BSB052.1 LineCode=803_BT_1_1 Length=24.21 Units=m
New Line.BT_11580_TBT_IP Phases=1 Bus1=FT0402_9030_BSB052.1 Bus2=FT0402_9029_BSB052.1 LineCode=803_BT_1_1 Length=24.06 Units=m
New Line.BT_11581_TBT_IP Phases=1 Bus1=FT0402_9031_BSB052.1 Bus2=FT0402_9030_BSB052.1 LineCode=803_BT_1_1 Length=24.99 Units=m
New Line.BT_11582_TBT_IP Phases=1 Bus1=FT0402_9032_BSB052.1 Bus2=FT0402_9003_BSB052.1 LineCode=803_BT_1_1 Length=21.67 Units=m
New Line.BT_11584_TBT_IP Phases=1 Bus1=FT0402_9033_BSB052.1 Bus2=FT0402_17175_PG_IP.1 LineCode=803_BT_1_1 Length=10.09 Units=m
New Line.BT_11585_TBT_IP Phases=1 Bus1=FT0402_9034_BSB052.1 Bus2=FT0402_17175_PG_IP.1 LineCode=803_BT_1_1 Length=17.02 Units=m
New Line.BT_11590_TBT_IP Phases=1 Bus1=FT0402_9041_BSB052.1 Bus2=FT0402_17181_PG_IP.1 LineCode=803_BT_1_1 Length=13.30 Units=m
New Line.BT_11595_TBT_IP Phases=1 Bus1=FT0402_9053_BSB052.1 Bus2=FT0402_9057_BSB052.1 LineCode=803_BT_1_1 Length=9.04 Units=m
New Line.BT_11915_TBT_IP Phases=1 Bus1=FT0402_9320_BSB053.1 Bus2=FT0402_9331_BSB053.1 LineCode=803_BT_1_1 Length=29.88 Units=m
New Line.BT_11916_TBT_IP Phases=1 Bus1=FT0402_9321_BSB053.1 Bus2=FT0402_9329_BSB053.1 LineCode=803_BT_1_1 Length=27.32 Units=m
New Line.BT_11917_TBT_IP Phases=1 Bus1=FT0402_9322_BSB053.1 Bus2=FT0402_17508_PG_IP.1 LineCode=803_BT_1_1 Length=18.38 Units=m
New Line.BT_11920_TBT_IP Phases=1 Bus1=FT0402_9326_BSB053.1 Bus2=FT0402_9324_BSB053.1 LineCode=803_BT_1_1 Length=22.84 Units=m
New Line.BT_11921_TBT_IP Phases=1 Bus1=FT0402_9327_BSB053.1 Bus2=FT0402_9328_BSB053.1 LineCode=803_BT_1_1 Length=23.57 Units=m
New Line.BT_11922_TBT_IP Phases=1 Bus1=FT0402_9329_BSB053.1 Bus2=FT0402_9354_BSB053.1 LineCode=803_BT_1_1 Length=24.28 Units=m
New Line.BT_11923_TBT_IP Phases=1 Bus1=FT0402_9330_BSB053.1 Bus2=FT0402_9331_BSB053.1 LineCode=803_BT_1_1 Length=23.95 Units=m
New Line.BT_11924_TBT_IP Phases=1 Bus1=FT0402_9332_BSB053.1 Bus2=FT0402_9333_BSB053.1 LineCode=803_BT_1_1 Length=23.87 Units=m
New Line.BT_11925_TBT_IP Phases=1 Bus1=FT0402_9334_BSB053.1 Bus2=FT0402_9335_BSB053.1 LineCode=803_BT_1_1 Length=24.27 Units=m
New Line.BT_11926_TBT_IP Phases=1 Bus1=FT0402_9336_BSB053.1 Bus2=FT0402_9339_BSB053.1 LineCode=803_BT_1_1 Length=22.14 Units=m
New Line.BT_11927_TBT_IP Phases=1 Bus1=FT0402_9340_BSB053.1 Bus2=FT0402_9341_BSB053.1 LineCode=803_BT_1_1 Length=15.35 Units=m
New Line.BT_11928_TBT_IP Phases=1 Bus1=FT0402_9351_BSB053.1 Bus2=FT0402_9352_BSB053.1 LineCode=803_BT_1_1 Length=26.16 Units=m
New Line.BT_18460_TBT_IP Phases=1 Bus1=FT0402_24642_PG_IP.1 Bus2=FT0402_9013_BSB050.1 LineCode=803_BT_1_1 Length=14.48 Units=m
New Line.BT_18488_TBT_IP Phases=1 Bus1=FT0402_17102_PG_IP.1 Bus2=FT0402_24661_PG_IP.1 LineCode=803_BT_1_1 Length=4.44 Units=m
New Line.BT_18490_TBT_IP Phases=1 Bus1=FT0402_5556_PG_IP.1 Bus2=FT0402_9269_BSB051.1 LineCode=803_BT_1_1 Length=4.53 Units=m
New Line.BT_18491_TBT_IP Phases=1 Bus1=FT0402_5520_PG_IP.1 Bus2=FT0402_17148_PG_IP.1 LineCode=803_BT_1_1 Length=2.21 Units=m
New Line.BT_18492_TBT_IP Phases=1 Bus1=FT0402_5521_PG_IP.1 Bus2=FT0402_24663_PG_IP.1 LineCode=803_BT_1_1 Length=2.08 Units=m
New Line.BT_18493_TBT_IP Phases=1 Bus1=FT0402_24664_PG_IP.1 Bus2=FT0402_24663_PG_IP.1 LineCode=803_BT_1_1 Length=3.66 Units=m
New Line.BT_18494_TBT_IP Phases=1 Bus1=FT0402_17106_PG_IP.1 Bus2=FT0402_24661_PG_IP.1 LineCode=803_BT_1_1 Length=1.86 Units=m
New Line.BT_18495_TBT_IP Phases=1 Bus1=FT0402_17100_PG_IP.1 Bus2=FT0402_9280_BSB051.1 LineCode=803_BT_1_1 Length=19.65 Units=m
New Line.BT_18503_TBT_IP Phases=1 Bus1=FT0402_5553_PG_IP.1 Bus2=FT0402_17175_PG_IP.1 LineCode=803_BT_1_1 Length=9.06 Units=m
New Line.BT_18512_TBT_IP Phases=1 Bus1=FT0402_24675_PG_IP.1 Bus2=FT0402_9053_BSB052.1 LineCode=803_BT_1_1 Length=32.66 Units=m
New Line.BT_18513_TBT_IP Phases=1 Bus1=FT0402_24676_PG_IP.1 Bus2=FT0402_9057_BSB052.1 LineCode=803_BT_1_1 Length=31.65 Units=m
New Line.BT_18563_TBT_IP Phases=1 Bus1=FT0402_17508_PG_IP.1 Bus2=FT0402_9323_BSB053.1 LineCode=803_BT_1_1 Length=17.16 Units=m
New Line.BT_31551_TBT_IP Phases=1 Bus1=FT0402_9001_BSB052.1 Bus2=FT0402_9274_BSB051.1 LineCode=803_BT_1_1 Length=50.12 Units=m
New Line.BT_31924_TBT_IP Phases=1 Bus1=FT0402_9336_BSB053.1 Bus2=FT0402_9343_BSB053.1 LineCode=803_BT_1_1 Length=56.18 Units=m
New Line.BT_32168_TBT_IP Phases=1 Bus1=FT0402_9331_BSB053.1 Bus2=FT0402_9356_BSB053.1 LineCode=803_BT_1_1 Length=24.74 Units=m
New Line.BT_32790_TBT_IP Phases=1 Bus1=FT0402_24647_PG_IP.1 Bus2=FT0402_9015_BSB050.1 LineCode=803_BT_1_1 Length=39.77 Units=m
New Line.BT_33747_TBT_IP Phases=1 Bus1=FT0402_17163_PG_IP.1 Bus2=FT0402_9006_BSB052.1 LineCode=803_BT_1_1 Length=19.51 Units=m
New Line.BT_33748_TBT_IP Phases=1 Bus1=FT0402_9014_BSB050.1 Bus2=FT0402_9015_BSB050.1 LineCode=803_BT_1_1 Length=20.95 Units=m
New Line.BT_33764_TBT_IP Phases=1 Bus1=FT0402_9352_BSB053.1 Bus2=FT0402_9353_BSB053.1 LineCode=803_BT_1_1 Length=14.21 Units=m
New Line.BT_33765_TBT_IP Phases=1 Bus1=FT0402_9027_BSB052.1 Bus2=FT0402_9010_BSB052.1 LineCode=803_BT_1_1 Length=21.01 Units=m
